  Version,9.3;

  Timestep,1;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    Building 1,              !- Name
    ,                        !- North Axis {deg}
    Suburbs,                 !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Zone,
    ashp airloop ret air zone,  !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    1,                       !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    AdiabaticConst,          !- Construction Name
    ashp airloop ret air zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,1,0,  !- X,Y,Z ==> Vertex 2 {m}
    1,1,0,  !- X,Y,Z ==> Vertex 3 {m}
    1,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    AdiabaticConst,          !- Construction Name
    ashp airloop ret air zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,1,1,  !- X,Y,Z ==> Vertex 1 {m}
    0,1,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    AdiabaticConst,          !- Construction Name
    ashp airloop ret air zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1,1,1,  !- X,Y,Z ==> Vertex 1 {m}
    1,1,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,1,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    AdiabaticConst,          !- Construction Name
    ashp airloop ret air zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1,0,1,  !- X,Y,Z ==> Vertex 1 {m}
    1,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    1,1,0,  !- X,Y,Z ==> Vertex 3 {m}
    1,1,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    AdiabaticConst,          !- Construction Name
    ashp airloop ret air zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,1,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    1,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    1,0,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 6,               !- Name
    Ceiling,                 !- Surface Type
    AdiabaticConst,          !- Construction Name
    ashp airloop ret air zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1,0,1,  !- X,Y,Z ==> Vertex 1 {m}
    1,1,1,  !- X,Y,Z ==> Vertex 2 {m}
    0,1,1,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,1;  !- X,Y,Z ==> Vertex 4 {m}

  OtherEquipment,
    ashp_airloop_RetCondToRP equip,  !- Name
    None,                    !- Fuel Type
    ashp airloop ret air zone,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    ashp_airloop_RetLatLkToRP equip,  !- Name
    None,                    !- Fuel Type
    ashp airloop ret air zone,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    ashp_airloop_RetSensLkToRP equip,  !- Name
    None,                    !- Fuel Type
    ashp airloop ret air zone,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Zone,
    conditioned basement,    !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    344.0496860928,          !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    FoundationWall,          !- Name
    Wall,                    !- Surface Type
    FoundationWall construction,  !- Construction Name
    conditioned basement,    !- Zone Name
    Foundation,              !- Outside Boundary Condition
    Foundation Kiva 1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.3949181210965,76.1149198480705,-2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    30.3949181210965,76.1149198480705,0.3048,  !- X,Y,Z ==> Vertex 2 {m}
    76.1149181210965,76.1149198480705,0.3048,  !- X,Y,Z ==> Vertex 3 {m}
    76.1149181210965,76.1149198480705,-2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    inferred conditioned basement ceiling,  !- Name
    Ceiling,                 !- Surface Type
    AdiabaticFloorConstruction,  !- Construction Name
    conditioned basement,    !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.59953355200235,5.59953355200234,0.3048,  !- X,Y,Z ==> Vertex 1 {m}
    -5.59953355200235,-5.59953355200234,0.3048,  !- X,Y,Z ==> Vertex 2 {m}
    5.59953355200235,-5.59953355200234,0.3048,  !- X,Y,Z ==> Vertex 3 {m}
    5.59953355200235,5.59953355200234,0.3048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    RimJoistFoundation,      !- Name
    Wall,                    !- Surface Type
    RimJoistFoundation construction,  !- Construction Name
    conditioned basement,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.89091227890353,76.1149192945166,0.3048,  !- X,Y,Z ==> Vertex 1 {m}
    -5.89091227890353,76.1149192945166,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    29.4658877210965,76.1149192945166,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    29.4658877210965,76.1149192945166,0.3048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Slab,                    !- Name
    Floor,                   !- Surface Type
    Slab construction,       !- Construction Name
    conditioned basement,    !- Zone Name
    Foundation,              !- Outside Boundary Condition
    Foundation Kiva 1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.858,-4.572,-2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    -6.858,4.572,-2.1336,  !- X,Y,Z ==> Vertex 2 {m}
    6.858,4.572,-2.1336,  !- X,Y,Z ==> Vertex 3 {m}
    6.858,-4.572,-2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    conditioned basement Partition,  !- Name
    PartitionWallConstruction,  !- Construction Name
    conditioned basement,    !- Zone or ZoneList Name
    125.419104;              !- Surface Area {m2}

  InternalMass,
    furniture mass conditioned basement,  !- Name
    furniture construction conditioned basement,  !- Construction Name
    conditioned basement,    !- Zone or ZoneList Name
    125.419104;              !- Surface Area {m2}

  People,
    occupants|conditioned basement,  !- Name
    conditioned basement,    !- Zone or ZoneList Name
    occupants schedule,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.314170909090909,       !- Fraction Radiant
    0.563030303030303,       !- Sensible Heat Fraction
    Schedule Ruleset 1,      !- Activity Level Schedule Name
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Lights,
    lighting conditioned basement,  !- Name
    conditioned basement,    !- Zone or ZoneList Name
    lighting schedule,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    198.956622009161,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Day:Interval,
    lighting schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123751072162069,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0742506432972411,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0495004288648274,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.0550333376161933,      !- Value Until Time 4
    06:00,                   !- Time 5
    0.151005022179023,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.354518107603027,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.448633526083425,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.476771434799925,       !- Value Until Time 8
    10:00,                   !- Time 9
    0.490087694413797,       !- Value Until Time 9
    11:00,                   !- Time 10
    0.47676254750322,        !- Value Until Time 10
    12:00,                   !- Time 11
    0.458300917761086,       !- Value Until Time 11
    13:00,                   !- Time 12
    0.444975770850508,       !- Value Until Time 12
    14:00,                   !- Time 13
    0.441054650935996,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.447927143848223,       !- Value Until Time 14
    16:00,                   !- Time 15
    0.489859618497789,       !- Value Until Time 15
    17:00,                   !- Time 16
    0.60158531869683,        !- Value Until Time 16
    18:00,                   !- Time 17
    0.797807347679347,       !- Value Until Time 17
    19:00,                   !- Time 18
    0.978645640193189,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.990804617727098,       !- Value Until Time 19
    21:00,                   !- Time 20
    0.82257845347793,        !- Value Until Time 20
    22:00,                   !- Time 21
    0.620620743953026,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.536431278270202,       !- Value Until Time 22
    24:00,                   !- Time 23
    0.249225449441605;       !- Value Until Time 23

  Schedule:Week:Daily,
    lighting schedule Week Rule - Jan1-Jan6,  !- Name
    Schedule Day 17,         !- Sunday Schedule:Day Name
    lighting schedule allday1,  !- Monday Schedule:Day Name
    lighting schedule allday1,  !- Tuesday Schedule:Day Name
    lighting schedule allday1,  !- Wednesday Schedule:Day Name
    lighting schedule allday1,  !- Thursday Schedule:Day Name
    lighting schedule allday1,  !- Friday Schedule:Day Name
    lighting schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    lighting schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123751072162069,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0742506432972411,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0495004288648274,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.0547502792918702,      !- Value Until Time 4
    06:00,                   !- Time 5
    0.14959356840383,        !- Value Until Time 5
    07:00,                   !- Time 6
    0.351204403766361,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.444440119301778,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.470027235967276,       !- Value Until Time 8
    10:00,                   !- Time 9
    0.480931242449438,       !- Value Until Time 9
    11:00,                   !- Time 10
    0.467730646554718,       !- Value Until Time 10
    12:00,                   !- Time 11
    0.449441578867937,       !- Value Until Time 11
    13:00,                   !- Time 12
    0.436240982973216,       !- Value Until Time 12
    14:00,                   !- Time 13
    0.432356514021874,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.435457808080091,       !- Value Until Time 14
    16:00,                   !- Time 15
    0.457540823996247,       !- Value Until Time 15
    17:00,                   !- Time 16
    0.526174177455289,       !- Value Until Time 16
    18:00,                   !- Time 17
    0.674382394551488,       !- Value Until Time 17
    19:00,                   !- Time 18
    0.867815494038475,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.979612583585372,       !- Value Until Time 19
    21:00,                   !- Time 20
    0.912905459533178,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.727145019170589,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.638087965962348,       !- Value Until Time 22
    24:00,                   !- Time 23
    0.249225449441605;       !- Value Until Time 23

  Schedule:Week:Daily,
    lighting schedule Week Rule - Jan7-Jan27,  !- Name
    lighting schedule allday1,  !- Sunday Schedule:Day Name
    lighting schedule allday1,  !- Monday Schedule:Day Name
    lighting schedule allday1,  !- Tuesday Schedule:Day Name
    lighting schedule allday1,  !- Wednesday Schedule:Day Name
    lighting schedule allday1,  !- Thursday Schedule:Day Name
    lighting schedule allday1,  !- Friday Schedule:Day Name
    lighting schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    lighting schedule Week Rule - Jan28-Feb3,  !- Name
    lighting schedule allday1,  !- Sunday Schedule:Day Name
    lighting schedule allday1,  !- Monday Schedule:Day Name
    lighting schedule allday1,  !- Tuesday Schedule:Day Name
    lighting schedule allday1,  !- Wednesday Schedule:Day Name
    lighting schedule allday2,  !- Thursday Schedule:Day Name
    lighting schedule allday2,  !- Friday Schedule:Day Name
    lighting schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    lighting schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123751072162069,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0742506432972411,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0495004288648274,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.0539769495981545,      !- Value Until Time 4
    06:00,                   !- Time 5
    0.145737405126266,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.342151196872689,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.432983519359585,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.451821835325185,       !- Value Until Time 8
    10:00,                   !- Time 9
    0.456355536459178,       !- Value Until Time 9
    11:00,                   !- Time 10
    0.443495220254784,       !- Value Until Time 10
    12:00,                   !- Time 11
    0.425677600852492,       !- Value Until Time 11
    13:00,                   !- Time 12
    0.412817284648097,       !- Value Until Time 12
    14:00,                   !- Time 13
    0.409032947986417,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.410443607592098,       !- Value Until Time 14
    16:00,                   !- Time 15
    0.422422863778905,       !- Value Until Time 15
    17:00,                   !- Time 16
    0.463777658907425,       !- Value Until Time 16
    18:00,                   !- Time 17
    0.567207284791586,       !- Value Until Time 17
    19:00,                   !- Time 18
    0.736351403630295,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.895409809178093,       !- Value Until Time 19
    21:00,                   !- Time 20
    0.928337141860708,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.807461954396616,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.499769410655845,       !- Value Until Time 22
    24:00,                   !- Time 23
    0.249225449441605;       !- Value Until Time 23

  Schedule:Week:Daily,
    lighting schedule Week Rule - Feb4-Feb24,  !- Name
    lighting schedule allday2,  !- Sunday Schedule:Day Name
    lighting schedule allday2,  !- Monday Schedule:Day Name
    lighting schedule allday2,  !- Tuesday Schedule:Day Name
    lighting schedule allday2,  !- Wednesday Schedule:Day Name
    lighting schedule allday2,  !- Thursday Schedule:Day Name
    lighting schedule allday2,  !- Friday Schedule:Day Name
    lighting schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    lighting schedule Week Rule - Feb25-Mar3,  !- Name
    lighting schedule allday2,  !- Sunday Schedule:Day Name
    lighting schedule allday2,  !- Monday Schedule:Day Name
    lighting schedule allday2,  !- Tuesday Schedule:Day Name
    lighting schedule allday2,  !- Wednesday Schedule:Day Name
    lighting schedule allday3,  !- Thursday Schedule:Day Name
    lighting schedule allday3,  !- Friday Schedule:Day Name
    lighting schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    lighting schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123751072162069,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0742506432972411,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0495004288648274,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.0529205615801157,      !- Value Until Time 4
    06:00,                   !- Time 5
    0.14046978807351,        !- Value Until Time 5
    07:00,                   !- Time 6
    0.329784286142351,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.417333512635745,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.427473539787481,       !- Value Until Time 8
    10:00,                   !- Time 9
    0.423825986378632,       !- Value Until Time 9
    11:00,                   !- Time 10
    0.411430500880421,       !- Value Until Time 10
    12:00,                   !- Time 11
    0.394256891817971,       !- Value Until Time 11
    13:00,                   !- Time 12
    0.381861406319759,       !- Value Until Time 12
    14:00,                   !- Time 13
    0.378213852910911,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.37799522653722,        !- Value Until Time 14
    16:00,                   !- Time 15
    0.379305236847381,       !- Value Until Time 15
    17:00,                   !- Time 16
    0.386076218565041,       !- Value Until Time 16
    18:00,                   !- Time 17
    0.412202678829164,       !- Value Until Time 17
    19:00,                   !- Time 18
    0.483741228634838,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.618802589132201,       !- Value Until Time 19
    21:00,                   !- Time 20
    0.782650944820151,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.880005717602326,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.597309617386001,       !- Value Until Time 22
    24:00,                   !- Time 23
    0.249225449441605;       !- Value Until Time 23

  Schedule:Week:Daily,
    lighting schedule Week Rule - Mar4-Mar31,  !- Name
    lighting schedule allday3,  !- Sunday Schedule:Day Name
    lighting schedule allday3,  !- Monday Schedule:Day Name
    lighting schedule allday3,  !- Tuesday Schedule:Day Name
    lighting schedule allday3,  !- Wednesday Schedule:Day Name
    lighting schedule allday3,  !- Thursday Schedule:Day Name
    lighting schedule allday3,  !- Friday Schedule:Day Name
    lighting schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    lighting schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123751072162069,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0742506432972411,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0495004288648274,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.0518641735620768,      !- Value Until Time 4
    06:00,                   !- Time 5
    0.135202171020753,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.317417375412012,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.401683505911904,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.403726548186813,       !- Value Until Time 8
    10:00,                   !- Time 9
    0.39249904417216,        !- Value Until Time 9
    11:00,                   !- Time 10
    0.380568389380131,       !- Value Until Time 10
    12:00,                   !- Time 11
    0.364038790657523,       !- Value Until Time 11
    13:00,                   !- Time 12
    0.352108135865495,       !- Value Until Time 12
    14:00,                   !- Time 13
    0.348597365709478,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.348344212815212,       !- Value Until Time 14
    16:00,                   !- Time 15
    0.3491848011789,         !- Value Until Time 15
    17:00,                   !- Time 16
    0.353493668210264,       !- Value Until Time 16
    18:00,                   !- Time 17
    0.370519912486025,       !- Value Until Time 17
    19:00,                   !- Time 18
    0.419883829658112,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.522801219358265,       !- Value Until Time 19
    21:00,                   !- Time 20
    0.670504179792324,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.799057822882838,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.58233166564487,        !- Value Until Time 22
    24:00,                   !- Time 23
    0.249225449441605;       !- Value Until Time 23

  Schedule:Week:Daily,
    lighting schedule Week Rule - Apr1-Apr28,  !- Name
    lighting schedule allday4,  !- Sunday Schedule:Day Name
    lighting schedule allday4,  !- Monday Schedule:Day Name
    lighting schedule allday4,  !- Tuesday Schedule:Day Name
    lighting schedule allday4,  !- Wednesday Schedule:Day Name
    lighting schedule allday4,  !- Thursday Schedule:Day Name
    lighting schedule allday4,  !- Friday Schedule:Day Name
    lighting schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    lighting schedule Week Rule - Apr29-May5,  !- Name
    lighting schedule allday4,  !- Sunday Schedule:Day Name
    lighting schedule allday4,  !- Monday Schedule:Day Name
    lighting schedule allday5,  !- Tuesday Schedule:Day Name
    lighting schedule allday5,  !- Wednesday Schedule:Day Name
    lighting schedule allday5,  !- Thursday Schedule:Day Name
    lighting schedule allday5,  !- Friday Schedule:Day Name
    lighting schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    lighting schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123751072162069,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0742506432972411,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0495004288648274,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.0510908438683611,      !- Value Until Time 4
    06:00,                   !- Time 5
    0.131346007743189,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.30836416851834,        !- Value Until Time 6
    08:00,                   !- Time 7
    0.390226905969711,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.38672375540303,        !- Value Until Time 8
    10:00,                   !- Time 9
    0.370328553898515,       !- Value Until Time 9
    11:00,                   !- Time 10
    0.358738178796812,       !- Value Until Time 10
    12:00,                   !- Time 11
    0.342680028358693,       !- Value Until Time 11
    13:00,                   !- Time 12
    0.33108965325699,        !- Value Until Time 12
    14:00,                   !- Time 13
    0.327679015390636,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.327431288336871,       !- Value Until Time 14
    16:00,                   !- Time 15
    0.328168513937633,       !- Value Until Time 15
    17:00,                   !- Time 16
    0.331700430597075,       !- Value Until Time 16
    18:00,                   !- Time 17
    0.345176196929565,       !- Value Until Time 17
    19:00,                   !- Time 18
    0.384002078682978,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.467136727913424,       !- Value Until Time 19
    21:00,                   !- Time 20
    0.595227472157305,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.726082240991916,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.557461194185292,       !- Value Until Time 22
    24:00,                   !- Time 23
    0.249225449441605;       !- Value Until Time 23

  Schedule:Week:Daily,
    lighting schedule Week Rule - May6-May26,  !- Name
    lighting schedule allday5,  !- Sunday Schedule:Day Name
    lighting schedule allday5,  !- Monday Schedule:Day Name
    lighting schedule allday5,  !- Tuesday Schedule:Day Name
    lighting schedule allday5,  !- Wednesday Schedule:Day Name
    lighting schedule allday5,  !- Thursday Schedule:Day Name
    lighting schedule allday5,  !- Friday Schedule:Day Name
    lighting schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    lighting schedule Week Rule - May27-Jun2,  !- Name
    lighting schedule allday5,  !- Sunday Schedule:Day Name
    lighting schedule allday5,  !- Monday Schedule:Day Name
    lighting schedule allday5,  !- Tuesday Schedule:Day Name
    lighting schedule allday5,  !- Wednesday Schedule:Day Name
    lighting schedule allday5,  !- Thursday Schedule:Day Name
    lighting schedule allday6,  !- Friday Schedule:Day Name
    lighting schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    lighting schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123751072162069,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0742506432972411,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0495004288648274,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.050807785544038,       !- Value Until Time 4
    06:00,                   !- Time 5
    0.129934553967996,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.305050464681674,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.386033499188064,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.380580860523182,       !- Value Until Time 8
    10:00,                   !- Time 9
    0.362374709839761,       !- Value Until Time 9
    11:00,                   !- Time 10
    0.350908885753915,       !- Value Until Time 10
    12:00,                   !- Time 11
    0.335023297371149,       !- Value Until Time 11
    13:00,                   !- Time 12
    0.323557473285303,       !- Value Until Time 12
    14:00,                   !- Time 13
    0.320183486382118,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.319941762298192,       !- Value Until Time 14
    16:00,                   !- Time 15
    0.320696033500662,       !- Value Until Time 15
    17:00,                   !- Time 16
    0.324296226459669,       !- Value Until Time 16
    18:00,                   !- Time 17
    0.337983411519071,       !- Value Until Time 17
    19:00,                   !- Time 18
    0.377271562669447,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.461059053556617,       !- Value Until Time 19
    21:00,                   !- Time 20
    0.589559171572656,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.719989948408585,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.553958776689031,       !- Value Until Time 22
    24:00,                   !- Time 23
    0.249225449441605;       !- Value Until Time 23

  Schedule:Week:Daily,
    lighting schedule Week Rule - Jun3-Jun30,  !- Name
    lighting schedule allday6,  !- Sunday Schedule:Day Name
    lighting schedule allday6,  !- Monday Schedule:Day Name
    lighting schedule allday6,  !- Tuesday Schedule:Day Name
    lighting schedule allday6,  !- Wednesday Schedule:Day Name
    lighting schedule allday6,  !- Thursday Schedule:Day Name
    lighting schedule allday6,  !- Friday Schedule:Day Name
    lighting schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    lighting schedule allday8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123751072162069,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0742506432972411,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0495004288648274,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.0510908438683611,      !- Value Until Time 4
    06:00,                   !- Time 5
    0.131346007743189,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.30836416851834,        !- Value Until Time 6
    08:00,                   !- Time 7
    0.390226905969711,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.38672375540303,        !- Value Until Time 8
    10:00,                   !- Time 9
    0.370328553898515,       !- Value Until Time 9
    11:00,                   !- Time 10
    0.358738178796812,       !- Value Until Time 10
    12:00,                   !- Time 11
    0.342680028358693,       !- Value Until Time 11
    13:00,                   !- Time 12
    0.33108965325699,        !- Value Until Time 12
    14:00,                   !- Time 13
    0.327679015390636,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.327462686481811,       !- Value Until Time 14
    16:00,                   !- Time 15
    0.328508369449863,       !- Value Until Time 15
    17:00,                   !- Time 16
    0.333671483733223,       !- Value Until Time 16
    18:00,                   !- Time 17
    0.353342598033264,       !- Value Until Time 17
    19:00,                   !- Time 18
    0.408234701608703,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.517995928405625,       !- Value Until Time 19
    21:00,                   !- Time 20
    0.667796293720451,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.788015246090382,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.57105530717414,        !- Value Until Time 22
    24:00,                   !- Time 23
    0.249225449441605;       !- Value Until Time 23

  Schedule:Week:Daily,
    lighting schedule Week Rule - Jul1-Jul28,  !- Name
    lighting schedule allday7,  !- Sunday Schedule:Day Name
    lighting schedule allday7,  !- Monday Schedule:Day Name
    lighting schedule allday7,  !- Tuesday Schedule:Day Name
    lighting schedule allday7,  !- Wednesday Schedule:Day Name
    lighting schedule allday7,  !- Thursday Schedule:Day Name
    lighting schedule allday7,  !- Friday Schedule:Day Name
    lighting schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    lighting schedule Week Rule - Jul29-Aug4,  !- Name
    lighting schedule allday7,  !- Sunday Schedule:Day Name
    lighting schedule allday7,  !- Monday Schedule:Day Name
    lighting schedule allday7,  !- Tuesday Schedule:Day Name
    lighting schedule allday8,  !- Wednesday Schedule:Day Name
    lighting schedule allday8,  !- Thursday Schedule:Day Name
    lighting schedule allday8,  !- Friday Schedule:Day Name
    lighting schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    lighting schedule allday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123751072162069,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0742506432972411,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0495004288648274,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.0518641735620768,      !- Value Until Time 4
    06:00,                   !- Time 5
    0.135202171020753,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.317417375412013,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.401683505911904,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.403726548186813,       !- Value Until Time 8
    10:00,                   !- Time 9
    0.39249904417216,        !- Value Until Time 9
    11:00,                   !- Time 10
    0.380568389380131,       !- Value Until Time 10
    12:00,                   !- Time 11
    0.364038790657523,       !- Value Until Time 11
    13:00,                   !- Time 12
    0.352108135865494,       !- Value Until Time 12
    14:00,                   !- Time 13
    0.348597365709478,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.34857998696969,        !- Value Until Time 14
    16:00,                   !- Time 15
    0.35127501037176,        !- Value Until Time 15
    17:00,                   !- Time 16
    0.363405484688477,       !- Value Until Time 16
    18:00,                   !- Time 17
    0.404274084450399,       !- Value Until Time 17
    19:00,                   !- Time 18
    0.501102561974841,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.65611469913594,        !- Value Until Time 19
    21:00,                   !- Time 20
    0.806080843449563,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.850995398235962,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.561051392718688,       !- Value Until Time 22
    24:00,                   !- Time 23
    0.249225449441605;       !- Value Until Time 23

  Schedule:Week:Daily,
    lighting schedule Week Rule - Aug5-Aug25,  !- Name
    lighting schedule allday8,  !- Sunday Schedule:Day Name
    lighting schedule allday8,  !- Monday Schedule:Day Name
    lighting schedule allday8,  !- Tuesday Schedule:Day Name
    lighting schedule allday8,  !- Wednesday Schedule:Day Name
    lighting schedule allday8,  !- Thursday Schedule:Day Name
    lighting schedule allday8,  !- Friday Schedule:Day Name
    lighting schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    lighting schedule Week Rule - Aug26-Sep1,  !- Name
    lighting schedule allday8,  !- Sunday Schedule:Day Name
    lighting schedule allday8,  !- Monday Schedule:Day Name
    lighting schedule allday8,  !- Tuesday Schedule:Day Name
    lighting schedule allday8,  !- Wednesday Schedule:Day Name
    lighting schedule allday8,  !- Thursday Schedule:Day Name
    lighting schedule allday8,  !- Friday Schedule:Day Name
    lighting schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    lighting schedule allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123751072162068,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0742506432972411,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0495004288648274,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.0529205615801157,      !- Value Until Time 4
    06:00,                   !- Time 5
    0.14046978807351,        !- Value Until Time 5
    07:00,                   !- Time 6
    0.329784286142351,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.417333512635745,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.427473539787481,       !- Value Until Time 8
    10:00,                   !- Time 9
    0.423825986378632,       !- Value Until Time 9
    11:00,                   !- Time 10
    0.411430500880421,       !- Value Until Time 10
    12:00,                   !- Time 11
    0.394256891817971,       !- Value Until Time 11
    13:00,                   !- Time 12
    0.381861406319759,       !- Value Until Time 12
    14:00,                   !- Time 13
    0.378213852910911,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.378918887761339,       !- Value Until Time 14
    16:00,                   !- Time 15
    0.386740769295174,       !- Value Until Time 15
    17:00,                   !- Time 16
    0.416819500241281,       !- Value Until Time 16
    18:00,                   !- Time 17
    0.500557332664173,       !- Value Until Time 17
    19:00,                   !- Time 18
    0.655466145669065,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.829225100260575,       !- Value Until Time 19
    21:00,                   !- Time 20
    0.905334314189142,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.820928473254536,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.509707125716606,       !- Value Until Time 22
    24:00,                   !- Time 23
    0.249225449441605;       !- Value Until Time 23

  Schedule:Week:Daily,
    lighting schedule Week Rule - Sep2-Sep29,  !- Name
    lighting schedule allday9,  !- Sunday Schedule:Day Name
    lighting schedule allday9,  !- Monday Schedule:Day Name
    lighting schedule allday9,  !- Tuesday Schedule:Day Name
    lighting schedule allday9,  !- Wednesday Schedule:Day Name
    lighting schedule allday9,  !- Thursday Schedule:Day Name
    lighting schedule allday9,  !- Friday Schedule:Day Name
    lighting schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    lighting schedule Week Rule - Sep30-Oct6,  !- Name
    lighting schedule allday9,  !- Sunday Schedule:Day Name
    lighting schedule allday10,  !- Monday Schedule:Day Name
    lighting schedule allday10,  !- Tuesday Schedule:Day Name
    lighting schedule allday10,  !- Wednesday Schedule:Day Name
    lighting schedule allday10,  !- Thursday Schedule:Day Name
    lighting schedule allday10,  !- Friday Schedule:Day Name
    lighting schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    lighting schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123751072162069,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0742506432972411,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0495004288648274,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.0539769495981545,      !- Value Until Time 4
    06:00,                   !- Time 5
    0.145737405126266,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.342151196872689,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.432983519359585,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.451821835325185,       !- Value Until Time 8
    10:00,                   !- Time 9
    0.456355536459178,       !- Value Until Time 9
    11:00,                   !- Time 10
    0.443495220254784,       !- Value Until Time 10
    12:00,                   !- Time 11
    0.425677600852492,       !- Value Until Time 11
    13:00,                   !- Time 12
    0.412817284648097,       !- Value Until Time 12
    14:00,                   !- Time 13
    0.409032947986417,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.421324100339369,       !- Value Until Time 14
    16:00,                   !- Time 15
    0.481818183035157,       !- Value Until Time 15
    17:00,                   !- Time 16
    0.612180321292409,       !- Value Until Time 16
    18:00,                   !- Time 17
    0.804216878284231,       !- Value Until Time 17
    19:00,                   !- Time 18
    0.945912409123914,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.918657805276842,       !- Value Until Time 19
    21:00,                   !- Time 20
    0.747012835425008,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.565520344948337,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.493046171376506,       !- Value Until Time 22
    24:00,                   !- Time 23
    0.249225449441605;       !- Value Until Time 23

  Schedule:Week:Daily,
    lighting schedule Week Rule - Oct7-Oct27,  !- Name
    lighting schedule allday10,  !- Sunday Schedule:Day Name
    lighting schedule allday10,  !- Monday Schedule:Day Name
    lighting schedule allday10,  !- Tuesday Schedule:Day Name
    lighting schedule allday10,  !- Wednesday Schedule:Day Name
    lighting schedule allday10,  !- Thursday Schedule:Day Name
    lighting schedule allday10,  !- Friday Schedule:Day Name
    lighting schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    lighting schedule Week Rule - Oct28-Nov3,  !- Name
    lighting schedule allday10,  !- Sunday Schedule:Day Name
    lighting schedule allday10,  !- Monday Schedule:Day Name
    lighting schedule allday10,  !- Tuesday Schedule:Day Name
    lighting schedule allday10,  !- Wednesday Schedule:Day Name
    lighting schedule allday11,  !- Thursday Schedule:Day Name
    lighting schedule allday11,  !- Friday Schedule:Day Name
    lighting schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    lighting schedule allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123751072162069,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0742506432972411,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0495004288648274,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.0547502792918702,      !- Value Until Time 4
    06:00,                   !- Time 5
    0.14959356840383,        !- Value Until Time 5
    07:00,                   !- Time 6
    0.351204403766362,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.444440119301778,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.470027235967276,       !- Value Until Time 8
    10:00,                   !- Time 9
    0.480931242449438,       !- Value Until Time 9
    11:00,                   !- Time 10
    0.467730646554718,       !- Value Until Time 10
    12:00,                   !- Time 11
    0.449441578867937,       !- Value Until Time 11
    13:00,                   !- Time 12
    0.436240982973216,       !- Value Until Time 12
    14:00,                   !- Time 13
    0.432356514021874,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.445561063029302,       !- Value Until Time 14
    16:00,                   !- Time 15
    0.513103213016809,       !- Value Until Time 15
    17:00,                   !- Time 16
    0.660673590662349,       !- Value Until Time 16
    18:00,                   !- Time 17
    0.869445169199017,       !- Value Until Time 17
    19:00,                   !- Time 18
    1,                       !- Value Until Time 18
    20:00,                   !- Time 19
    0.932675004226202,       !- Value Until Time 19
    21:00,                   !- Time 20
    0.731581503120568,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.553643126928297,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.488327572040147,       !- Value Until Time 22
    24:00,                   !- Time 23
    0.249225449441605;       !- Value Until Time 23

  Schedule:Week:Daily,
    lighting schedule Week Rule - Nov4-Nov24,  !- Name
    lighting schedule allday11,  !- Sunday Schedule:Day Name
    lighting schedule allday11,  !- Monday Schedule:Day Name
    lighting schedule allday11,  !- Tuesday Schedule:Day Name
    lighting schedule allday11,  !- Wednesday Schedule:Day Name
    lighting schedule allday11,  !- Thursday Schedule:Day Name
    lighting schedule allday11,  !- Friday Schedule:Day Name
    lighting schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    lighting schedule Week Rule - Nov25-Dec1,  !- Name
    lighting schedule allday11,  !- Sunday Schedule:Day Name
    lighting schedule allday11,  !- Monday Schedule:Day Name
    lighting schedule allday11,  !- Tuesday Schedule:Day Name
    lighting schedule allday11,  !- Wednesday Schedule:Day Name
    lighting schedule allday11,  !- Thursday Schedule:Day Name
    lighting schedule allday11,  !- Friday Schedule:Day Name
    lighting schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    lighting schedule Week Rule - Dec2-Dec31,  !- Name
    lighting schedule allday12,  !- Sunday Schedule:Day Name
    lighting schedule allday12,  !- Monday Schedule:Day Name
    lighting schedule allday12,  !- Tuesday Schedule:Day Name
    lighting schedule allday12,  !- Wednesday Schedule:Day Name
    lighting schedule allday12,  !- Thursday Schedule:Day Name
    lighting schedule allday12,  !- Friday Schedule:Day Name
    lighting schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    lighting schedule,       !- Name
    Fractional,              !- Schedule Type Limits Name
    lighting schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    lighting schedule Week Rule - Jan7-Jan27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    1,                       !- End Month 2
    27,                      !- End Day 2
    lighting schedule Week Rule - Jan28-Feb3,  !- Schedule:Week Name 3
    1,                       !- Start Month 3
    28,                      !- Start Day 3
    2,                       !- End Month 3
    3,                       !- End Day 3
    lighting schedule Week Rule - Feb4-Feb24,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    4,                       !- Start Day 4
    2,                       !- End Month 4
    24,                      !- End Day 4
    lighting schedule Week Rule - Feb25-Mar3,  !- Schedule:Week Name 5
    2,                       !- Start Month 5
    25,                      !- Start Day 5
    3,                       !- End Month 5
    3,                       !- End Day 5
    lighting schedule Week Rule - Mar4-Mar31,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    4,                       !- Start Day 6
    3,                       !- End Month 6
    31,                      !- End Day 6
    lighting schedule Week Rule - Apr1-Apr28,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    1,                       !- Start Day 7
    4,                       !- End Month 7
    28,                      !- End Day 7
    lighting schedule Week Rule - Apr29-May5,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    29,                      !- Start Day 8
    5,                       !- End Month 8
    5,                       !- End Day 8
    lighting schedule Week Rule - May6-May26,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    6,                       !- Start Day 9
    5,                       !- End Month 9
    26,                      !- End Day 9
    lighting schedule Week Rule - May27-Jun2,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    27,                      !- Start Day 10
    6,                       !- End Month 10
    2,                       !- End Day 10
    lighting schedule Week Rule - Jun3-Jun30,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    3,                       !- Start Day 11
    6,                       !- End Month 11
    30,                      !- End Day 11
    lighting schedule Week Rule - Jul1-Jul28,  !- Schedule:Week Name 12
    7,                       !- Start Month 12
    1,                       !- Start Day 12
    7,                       !- End Month 12
    28,                      !- End Day 12
    lighting schedule Week Rule - Jul29-Aug4,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    29,                      !- Start Day 13
    8,                       !- End Month 13
    4,                       !- End Day 13
    lighting schedule Week Rule - Aug5-Aug25,  !- Schedule:Week Name 14
    8,                       !- Start Month 14
    5,                       !- Start Day 14
    8,                       !- End Month 14
    25,                      !- End Day 14
    lighting schedule Week Rule - Aug26-Sep1,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    26,                      !- Start Day 15
    9,                       !- End Month 15
    1,                       !- End Day 15
    lighting schedule Week Rule - Sep2-Sep29,  !- Schedule:Week Name 16
    9,                       !- Start Month 16
    2,                       !- Start Day 16
    9,                       !- End Month 16
    29,                      !- End Day 16
    lighting schedule Week Rule - Sep30-Oct6,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    30,                      !- Start Day 17
    10,                      !- End Month 17
    6,                       !- End Day 17
    lighting schedule Week Rule - Oct7-Oct27,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    7,                       !- Start Day 18
    10,                      !- End Month 18
    27,                      !- End Day 18
    lighting schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    28,                      !- Start Day 19
    11,                      !- End Month 19
    3,                       !- End Day 19
    lighting schedule Week Rule - Nov4-Nov24,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    4,                       !- Start Day 20
    11,                      !- End Month 20
    24,                      !- End Day 20
    lighting schedule Week Rule - Nov25-Dec1,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    25,                      !- Start Day 21
    12,                      !- End Month 21
    1,                       !- End Day 21
    lighting schedule Week Rule - Dec2-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    2,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

  Schedule:Day:Interval,
    Schedule Day 17,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ZoneControl:Thermostat,
    conditioned basement Thermostat,  !- Name
    conditioned basement,    !- Zone or ZoneList Name
    conditioned basement Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    conditioned basement temperature setpoint;  !- Control 1 Name

  Schedule:Compact,
    conditioned basement Thermostat Schedule,  !- Name
    conditioned basement Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    conditioned basement Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    conditioned basement temperature setpoint,  !- Name
    heating setpoint,        !- Heating Setpoint Temperature Schedule Name
    cooling setpoint 1;      !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    heating setpoint allday1,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Week:Daily,
    heating setpoint Week Rule - Jan1-Jan6,  !- Name
    Schedule Day 8,          !- Sunday Schedule:Day Name
    heating setpoint allday1,!- Monday Schedule:Day Name
    heating setpoint allday1,!- Tuesday Schedule:Day Name
    heating setpoint allday1,!- Wednesday Schedule:Day Name
    heating setpoint allday1,!- Thursday Schedule:Day Name
    heating setpoint allday1,!- Friday Schedule:Day Name
    heating setpoint allday1,!- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    heating setpoint allday2,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Week:Daily,
    heating setpoint Week Rule - Jan7-Jan27,  !- Name
    heating setpoint allday1,!- Sunday Schedule:Day Name
    heating setpoint allday1,!- Monday Schedule:Day Name
    heating setpoint allday1,!- Tuesday Schedule:Day Name
    heating setpoint allday1,!- Wednesday Schedule:Day Name
    heating setpoint allday1,!- Thursday Schedule:Day Name
    heating setpoint allday1,!- Friday Schedule:Day Name
    heating setpoint allday1,!- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    heating setpoint Week Rule - Jan28-Feb3,  !- Name
    heating setpoint allday1,!- Sunday Schedule:Day Name
    heating setpoint allday1,!- Monday Schedule:Day Name
    heating setpoint allday1,!- Tuesday Schedule:Day Name
    heating setpoint allday1,!- Wednesday Schedule:Day Name
    heating setpoint allday2,!- Thursday Schedule:Day Name
    heating setpoint allday2,!- Friday Schedule:Day Name
    heating setpoint allday2,!- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    heating setpoint allday3,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Week:Daily,
    heating setpoint Week Rule - Feb4-Feb24,  !- Name
    heating setpoint allday2,!- Sunday Schedule:Day Name
    heating setpoint allday2,!- Monday Schedule:Day Name
    heating setpoint allday2,!- Tuesday Schedule:Day Name
    heating setpoint allday2,!- Wednesday Schedule:Day Name
    heating setpoint allday2,!- Thursday Schedule:Day Name
    heating setpoint allday2,!- Friday Schedule:Day Name
    heating setpoint allday2,!- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    heating setpoint Week Rule - Feb25-Mar3,  !- Name
    heating setpoint allday2,!- Sunday Schedule:Day Name
    heating setpoint allday2,!- Monday Schedule:Day Name
    heating setpoint allday2,!- Tuesday Schedule:Day Name
    heating setpoint allday2,!- Wednesday Schedule:Day Name
    heating setpoint allday3,!- Thursday Schedule:Day Name
    heating setpoint allday3,!- Friday Schedule:Day Name
    heating setpoint allday3,!- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    heating setpoint allday4,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Week:Daily,
    heating setpoint Week Rule - Mar4-Mar31,  !- Name
    heating setpoint allday3,!- Sunday Schedule:Day Name
    heating setpoint allday3,!- Monday Schedule:Day Name
    heating setpoint allday3,!- Tuesday Schedule:Day Name
    heating setpoint allday3,!- Wednesday Schedule:Day Name
    heating setpoint allday3,!- Thursday Schedule:Day Name
    heating setpoint allday3,!- Friday Schedule:Day Name
    heating setpoint allday3,!- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    heating setpoint allday5,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Week:Daily,
    heating setpoint Week Rule - Apr1-Apr28,  !- Name
    heating setpoint allday4,!- Sunday Schedule:Day Name
    heating setpoint allday4,!- Monday Schedule:Day Name
    heating setpoint allday4,!- Tuesday Schedule:Day Name
    heating setpoint allday4,!- Wednesday Schedule:Day Name
    heating setpoint allday4,!- Thursday Schedule:Day Name
    heating setpoint allday4,!- Friday Schedule:Day Name
    heating setpoint allday4,!- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    heating setpoint Week Rule - Apr29-May5,  !- Name
    heating setpoint allday4,!- Sunday Schedule:Day Name
    heating setpoint allday4,!- Monday Schedule:Day Name
    heating setpoint allday5,!- Tuesday Schedule:Day Name
    heating setpoint allday5,!- Wednesday Schedule:Day Name
    heating setpoint allday5,!- Thursday Schedule:Day Name
    heating setpoint allday5,!- Friday Schedule:Day Name
    heating setpoint allday5,!- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    heating setpoint allday6,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Week:Daily,
    heating setpoint Week Rule - May6-May26,  !- Name
    heating setpoint allday5,!- Sunday Schedule:Day Name
    heating setpoint allday5,!- Monday Schedule:Day Name
    heating setpoint allday5,!- Tuesday Schedule:Day Name
    heating setpoint allday5,!- Wednesday Schedule:Day Name
    heating setpoint allday5,!- Thursday Schedule:Day Name
    heating setpoint allday5,!- Friday Schedule:Day Name
    heating setpoint allday5,!- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    heating setpoint Week Rule - May27-Jun2,  !- Name
    heating setpoint allday5,!- Sunday Schedule:Day Name
    heating setpoint allday5,!- Monday Schedule:Day Name
    heating setpoint allday5,!- Tuesday Schedule:Day Name
    heating setpoint allday5,!- Wednesday Schedule:Day Name
    heating setpoint allday5,!- Thursday Schedule:Day Name
    heating setpoint allday6,!- Friday Schedule:Day Name
    heating setpoint allday6,!- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    heating setpoint allday7,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Week:Daily,
    heating setpoint Week Rule - Jun3-Jun30,  !- Name
    heating setpoint allday6,!- Sunday Schedule:Day Name
    heating setpoint allday6,!- Monday Schedule:Day Name
    heating setpoint allday6,!- Tuesday Schedule:Day Name
    heating setpoint allday6,!- Wednesday Schedule:Day Name
    heating setpoint allday6,!- Thursday Schedule:Day Name
    heating setpoint allday6,!- Friday Schedule:Day Name
    heating setpoint allday6,!- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    heating setpoint allday8,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Week:Daily,
    heating setpoint Week Rule - Jul1-Jul28,  !- Name
    heating setpoint allday7,!- Sunday Schedule:Day Name
    heating setpoint allday7,!- Monday Schedule:Day Name
    heating setpoint allday7,!- Tuesday Schedule:Day Name
    heating setpoint allday7,!- Wednesday Schedule:Day Name
    heating setpoint allday7,!- Thursday Schedule:Day Name
    heating setpoint allday7,!- Friday Schedule:Day Name
    heating setpoint allday7,!- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    heating setpoint Week Rule - Jul29-Aug4,  !- Name
    heating setpoint allday7,!- Sunday Schedule:Day Name
    heating setpoint allday7,!- Monday Schedule:Day Name
    heating setpoint allday7,!- Tuesday Schedule:Day Name
    heating setpoint allday8,!- Wednesday Schedule:Day Name
    heating setpoint allday8,!- Thursday Schedule:Day Name
    heating setpoint allday8,!- Friday Schedule:Day Name
    heating setpoint allday8,!- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    heating setpoint allday9,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Week:Daily,
    heating setpoint Week Rule - Aug5-Aug25,  !- Name
    heating setpoint allday8,!- Sunday Schedule:Day Name
    heating setpoint allday8,!- Monday Schedule:Day Name
    heating setpoint allday8,!- Tuesday Schedule:Day Name
    heating setpoint allday8,!- Wednesday Schedule:Day Name
    heating setpoint allday8,!- Thursday Schedule:Day Name
    heating setpoint allday8,!- Friday Schedule:Day Name
    heating setpoint allday8,!- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    heating setpoint Week Rule - Aug26-Sep1,  !- Name
    heating setpoint allday8,!- Sunday Schedule:Day Name
    heating setpoint allday8,!- Monday Schedule:Day Name
    heating setpoint allday8,!- Tuesday Schedule:Day Name
    heating setpoint allday8,!- Wednesday Schedule:Day Name
    heating setpoint allday8,!- Thursday Schedule:Day Name
    heating setpoint allday8,!- Friday Schedule:Day Name
    heating setpoint allday9,!- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    heating setpoint allday10,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Week:Daily,
    heating setpoint Week Rule - Sep2-Sep29,  !- Name
    heating setpoint allday9,!- Sunday Schedule:Day Name
    heating setpoint allday9,!- Monday Schedule:Day Name
    heating setpoint allday9,!- Tuesday Schedule:Day Name
    heating setpoint allday9,!- Wednesday Schedule:Day Name
    heating setpoint allday9,!- Thursday Schedule:Day Name
    heating setpoint allday9,!- Friday Schedule:Day Name
    heating setpoint allday9,!- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    heating setpoint Week Rule - Sep30-Oct6,  !- Name
    heating setpoint allday9,!- Sunday Schedule:Day Name
    heating setpoint allday10,  !- Monday Schedule:Day Name
    heating setpoint allday10,  !- Tuesday Schedule:Day Name
    heating setpoint allday10,  !- Wednesday Schedule:Day Name
    heating setpoint allday10,  !- Thursday Schedule:Day Name
    heating setpoint allday10,  !- Friday Schedule:Day Name
    heating setpoint allday10,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    heating setpoint allday11,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Week:Daily,
    heating setpoint Week Rule - Oct7-Oct27,  !- Name
    heating setpoint allday10,  !- Sunday Schedule:Day Name
    heating setpoint allday10,  !- Monday Schedule:Day Name
    heating setpoint allday10,  !- Tuesday Schedule:Day Name
    heating setpoint allday10,  !- Wednesday Schedule:Day Name
    heating setpoint allday10,  !- Thursday Schedule:Day Name
    heating setpoint allday10,  !- Friday Schedule:Day Name
    heating setpoint allday10,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    heating setpoint Week Rule - Oct28-Nov3,  !- Name
    heating setpoint allday10,  !- Sunday Schedule:Day Name
    heating setpoint allday10,  !- Monday Schedule:Day Name
    heating setpoint allday10,  !- Tuesday Schedule:Day Name
    heating setpoint allday10,  !- Wednesday Schedule:Day Name
    heating setpoint allday11,  !- Thursday Schedule:Day Name
    heating setpoint allday11,  !- Friday Schedule:Day Name
    heating setpoint allday11,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    heating setpoint allday12,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Week:Daily,
    heating setpoint Week Rule - Nov4-Nov24,  !- Name
    heating setpoint allday11,  !- Sunday Schedule:Day Name
    heating setpoint allday11,  !- Monday Schedule:Day Name
    heating setpoint allday11,  !- Tuesday Schedule:Day Name
    heating setpoint allday11,  !- Wednesday Schedule:Day Name
    heating setpoint allday11,  !- Thursday Schedule:Day Name
    heating setpoint allday11,  !- Friday Schedule:Day Name
    heating setpoint allday11,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    heating setpoint Week Rule - Nov25-Dec1,  !- Name
    heating setpoint allday11,  !- Sunday Schedule:Day Name
    heating setpoint allday11,  !- Monday Schedule:Day Name
    heating setpoint allday11,  !- Tuesday Schedule:Day Name
    heating setpoint allday11,  !- Wednesday Schedule:Day Name
    heating setpoint allday11,  !- Thursday Schedule:Day Name
    heating setpoint allday11,  !- Friday Schedule:Day Name
    heating setpoint allday12,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    heating setpoint Week Rule - Dec2-Dec31,  !- Name
    heating setpoint allday12,  !- Sunday Schedule:Day Name
    heating setpoint allday12,  !- Monday Schedule:Day Name
    heating setpoint allday12,  !- Tuesday Schedule:Day Name
    heating setpoint allday12,  !- Wednesday Schedule:Day Name
    heating setpoint allday12,  !- Thursday Schedule:Day Name
    heating setpoint allday12,  !- Friday Schedule:Day Name
    heating setpoint allday12,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    heating setpoint,        !- Name
    Temperature,             !- Schedule Type Limits Name
    heating setpoint Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    heating setpoint Week Rule - Jan7-Jan27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    1,                       !- End Month 2
    27,                      !- End Day 2
    heating setpoint Week Rule - Jan28-Feb3,  !- Schedule:Week Name 3
    1,                       !- Start Month 3
    28,                      !- Start Day 3
    2,                       !- End Month 3
    3,                       !- End Day 3
    heating setpoint Week Rule - Feb4-Feb24,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    4,                       !- Start Day 4
    2,                       !- End Month 4
    24,                      !- End Day 4
    heating setpoint Week Rule - Feb25-Mar3,  !- Schedule:Week Name 5
    2,                       !- Start Month 5
    25,                      !- Start Day 5
    3,                       !- End Month 5
    3,                       !- End Day 5
    heating setpoint Week Rule - Mar4-Mar31,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    4,                       !- Start Day 6
    3,                       !- End Month 6
    31,                      !- End Day 6
    heating setpoint Week Rule - Apr1-Apr28,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    1,                       !- Start Day 7
    4,                       !- End Month 7
    28,                      !- End Day 7
    heating setpoint Week Rule - Apr29-May5,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    29,                      !- Start Day 8
    5,                       !- End Month 8
    5,                       !- End Day 8
    heating setpoint Week Rule - May6-May26,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    6,                       !- Start Day 9
    5,                       !- End Month 9
    26,                      !- End Day 9
    heating setpoint Week Rule - May27-Jun2,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    27,                      !- Start Day 10
    6,                       !- End Month 10
    2,                       !- End Day 10
    heating setpoint Week Rule - Jun3-Jun30,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    3,                       !- Start Day 11
    6,                       !- End Month 11
    30,                      !- End Day 11
    heating setpoint Week Rule - Jul1-Jul28,  !- Schedule:Week Name 12
    7,                       !- Start Month 12
    1,                       !- Start Day 12
    7,                       !- End Month 12
    28,                      !- End Day 12
    heating setpoint Week Rule - Jul29-Aug4,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    29,                      !- Start Day 13
    8,                       !- End Month 13
    4,                       !- End Day 13
    heating setpoint Week Rule - Aug5-Aug25,  !- Schedule:Week Name 14
    8,                       !- Start Month 14
    5,                       !- Start Day 14
    8,                       !- End Month 14
    25,                      !- End Day 14
    heating setpoint Week Rule - Aug26-Sep1,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    26,                      !- Start Day 15
    9,                       !- End Month 15
    1,                       !- End Day 15
    heating setpoint Week Rule - Sep2-Sep29,  !- Schedule:Week Name 16
    9,                       !- Start Month 16
    2,                       !- Start Day 16
    9,                       !- End Month 16
    29,                      !- End Day 16
    heating setpoint Week Rule - Sep30-Oct6,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    30,                      !- Start Day 17
    10,                      !- End Month 17
    6,                       !- End Day 17
    heating setpoint Week Rule - Oct7-Oct27,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    7,                       !- Start Day 18
    10,                      !- End Month 18
    27,                      !- End Day 18
    heating setpoint Week Rule - Oct28-Nov3,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    28,                      !- Start Day 19
    11,                      !- End Month 19
    3,                       !- End Day 19
    heating setpoint Week Rule - Nov4-Nov24,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    4,                       !- Start Day 20
    11,                      !- End Month 20
    24,                      !- End Day 20
    heating setpoint Week Rule - Nov25-Dec1,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    25,                      !- Start Day 21
    12,                      !- End Month 21
    1,                       !- End Day 21
    heating setpoint Week Rule - Dec2-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    2,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

  Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    cooling setpoint allday1 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5555555555556;        !- Value Until Time 1

  Schedule:Week:Daily,
    cooling setpoint 1 Week Rule - Jan1-Jan6,  !- Name
    Schedule Day 11,         !- Sunday Schedule:Day Name
    cooling setpoint allday1 1,  !- Monday Schedule:Day Name
    cooling setpoint allday1 1,  !- Tuesday Schedule:Day Name
    cooling setpoint allday1 1,  !- Wednesday Schedule:Day Name
    cooling setpoint allday1 1,  !- Thursday Schedule:Day Name
    cooling setpoint allday1 1,  !- Friday Schedule:Day Name
    cooling setpoint allday1 1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    cooling setpoint allday2 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5555555555556;        !- Value Until Time 1

  Schedule:Week:Daily,
    cooling setpoint 1 Week Rule - Jan7-Jan27,  !- Name
    cooling setpoint allday1 1,  !- Sunday Schedule:Day Name
    cooling setpoint allday1 1,  !- Monday Schedule:Day Name
    cooling setpoint allday1 1,  !- Tuesday Schedule:Day Name
    cooling setpoint allday1 1,  !- Wednesday Schedule:Day Name
    cooling setpoint allday1 1,  !- Thursday Schedule:Day Name
    cooling setpoint allday1 1,  !- Friday Schedule:Day Name
    cooling setpoint allday1 1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooling setpoint 1 Week Rule - Jan28-Feb3,  !- Name
    cooling setpoint allday1 1,  !- Sunday Schedule:Day Name
    cooling setpoint allday1 1,  !- Monday Schedule:Day Name
    cooling setpoint allday1 1,  !- Tuesday Schedule:Day Name
    cooling setpoint allday1 1,  !- Wednesday Schedule:Day Name
    cooling setpoint allday2 1,  !- Thursday Schedule:Day Name
    cooling setpoint allday2 1,  !- Friday Schedule:Day Name
    cooling setpoint allday2 1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    cooling setpoint allday3 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5555555555556;        !- Value Until Time 1

  Schedule:Week:Daily,
    cooling setpoint 1 Week Rule - Feb4-Feb24,  !- Name
    cooling setpoint allday2 1,  !- Sunday Schedule:Day Name
    cooling setpoint allday2 1,  !- Monday Schedule:Day Name
    cooling setpoint allday2 1,  !- Tuesday Schedule:Day Name
    cooling setpoint allday2 1,  !- Wednesday Schedule:Day Name
    cooling setpoint allday2 1,  !- Thursday Schedule:Day Name
    cooling setpoint allday2 1,  !- Friday Schedule:Day Name
    cooling setpoint allday2 1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooling setpoint 1 Week Rule - Feb25-Mar3,  !- Name
    cooling setpoint allday2 1,  !- Sunday Schedule:Day Name
    cooling setpoint allday2 1,  !- Monday Schedule:Day Name
    cooling setpoint allday2 1,  !- Tuesday Schedule:Day Name
    cooling setpoint allday2 1,  !- Wednesday Schedule:Day Name
    cooling setpoint allday3 1,  !- Thursday Schedule:Day Name
    cooling setpoint allday3 1,  !- Friday Schedule:Day Name
    cooling setpoint allday3 1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    cooling setpoint allday4 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5555555555556;        !- Value Until Time 1

  Schedule:Week:Daily,
    cooling setpoint 1 Week Rule - Mar4-Mar31,  !- Name
    cooling setpoint allday3 1,  !- Sunday Schedule:Day Name
    cooling setpoint allday3 1,  !- Monday Schedule:Day Name
    cooling setpoint allday3 1,  !- Tuesday Schedule:Day Name
    cooling setpoint allday3 1,  !- Wednesday Schedule:Day Name
    cooling setpoint allday3 1,  !- Thursday Schedule:Day Name
    cooling setpoint allday3 1,  !- Friday Schedule:Day Name
    cooling setpoint allday3 1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    cooling setpoint allday5 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5555555555556;        !- Value Until Time 1

  Schedule:Week:Daily,
    cooling setpoint 1 Week Rule - Apr1-Apr28,  !- Name
    cooling setpoint allday4 1,  !- Sunday Schedule:Day Name
    cooling setpoint allday4 1,  !- Monday Schedule:Day Name
    cooling setpoint allday4 1,  !- Tuesday Schedule:Day Name
    cooling setpoint allday4 1,  !- Wednesday Schedule:Day Name
    cooling setpoint allday4 1,  !- Thursday Schedule:Day Name
    cooling setpoint allday4 1,  !- Friday Schedule:Day Name
    cooling setpoint allday4 1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooling setpoint 1 Week Rule - Apr29-May5,  !- Name
    cooling setpoint allday4 1,  !- Sunday Schedule:Day Name
    cooling setpoint allday4 1,  !- Monday Schedule:Day Name
    cooling setpoint allday5 1,  !- Tuesday Schedule:Day Name
    cooling setpoint allday5 1,  !- Wednesday Schedule:Day Name
    cooling setpoint allday5 1,  !- Thursday Schedule:Day Name
    cooling setpoint allday5 1,  !- Friday Schedule:Day Name
    cooling setpoint allday5 1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    cooling setpoint allday6 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5555555555556;        !- Value Until Time 1

  Schedule:Week:Daily,
    cooling setpoint 1 Week Rule - May6-May26,  !- Name
    cooling setpoint allday5 1,  !- Sunday Schedule:Day Name
    cooling setpoint allday5 1,  !- Monday Schedule:Day Name
    cooling setpoint allday5 1,  !- Tuesday Schedule:Day Name
    cooling setpoint allday5 1,  !- Wednesday Schedule:Day Name
    cooling setpoint allday5 1,  !- Thursday Schedule:Day Name
    cooling setpoint allday5 1,  !- Friday Schedule:Day Name
    cooling setpoint allday5 1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooling setpoint 1 Week Rule - May27-Jun2,  !- Name
    cooling setpoint allday5 1,  !- Sunday Schedule:Day Name
    cooling setpoint allday5 1,  !- Monday Schedule:Day Name
    cooling setpoint allday5 1,  !- Tuesday Schedule:Day Name
    cooling setpoint allday5 1,  !- Wednesday Schedule:Day Name
    cooling setpoint allday5 1,  !- Thursday Schedule:Day Name
    cooling setpoint allday6 1,  !- Friday Schedule:Day Name
    cooling setpoint allday6 1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    cooling setpoint allday7 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5555555555556;        !- Value Until Time 1

  Schedule:Week:Daily,
    cooling setpoint 1 Week Rule - Jun3-Jun30,  !- Name
    cooling setpoint allday6 1,  !- Sunday Schedule:Day Name
    cooling setpoint allday6 1,  !- Monday Schedule:Day Name
    cooling setpoint allday6 1,  !- Tuesday Schedule:Day Name
    cooling setpoint allday6 1,  !- Wednesday Schedule:Day Name
    cooling setpoint allday6 1,  !- Thursday Schedule:Day Name
    cooling setpoint allday6 1,  !- Friday Schedule:Day Name
    cooling setpoint allday6 1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    cooling setpoint allday8 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5555555555556;        !- Value Until Time 1

  Schedule:Week:Daily,
    cooling setpoint 1 Week Rule - Jul1-Jul28,  !- Name
    cooling setpoint allday7 1,  !- Sunday Schedule:Day Name
    cooling setpoint allday7 1,  !- Monday Schedule:Day Name
    cooling setpoint allday7 1,  !- Tuesday Schedule:Day Name
    cooling setpoint allday7 1,  !- Wednesday Schedule:Day Name
    cooling setpoint allday7 1,  !- Thursday Schedule:Day Name
    cooling setpoint allday7 1,  !- Friday Schedule:Day Name
    cooling setpoint allday7 1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooling setpoint 1 Week Rule - Jul29-Aug4,  !- Name
    cooling setpoint allday7 1,  !- Sunday Schedule:Day Name
    cooling setpoint allday7 1,  !- Monday Schedule:Day Name
    cooling setpoint allday7 1,  !- Tuesday Schedule:Day Name
    cooling setpoint allday8 1,  !- Wednesday Schedule:Day Name
    cooling setpoint allday8 1,  !- Thursday Schedule:Day Name
    cooling setpoint allday8 1,  !- Friday Schedule:Day Name
    cooling setpoint allday8 1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    cooling setpoint allday9 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5555555555556;        !- Value Until Time 1

  Schedule:Week:Daily,
    cooling setpoint 1 Week Rule - Aug5-Aug25,  !- Name
    cooling setpoint allday8 1,  !- Sunday Schedule:Day Name
    cooling setpoint allday8 1,  !- Monday Schedule:Day Name
    cooling setpoint allday8 1,  !- Tuesday Schedule:Day Name
    cooling setpoint allday8 1,  !- Wednesday Schedule:Day Name
    cooling setpoint allday8 1,  !- Thursday Schedule:Day Name
    cooling setpoint allday8 1,  !- Friday Schedule:Day Name
    cooling setpoint allday8 1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooling setpoint 1 Week Rule - Aug26-Sep1,  !- Name
    cooling setpoint allday8 1,  !- Sunday Schedule:Day Name
    cooling setpoint allday8 1,  !- Monday Schedule:Day Name
    cooling setpoint allday8 1,  !- Tuesday Schedule:Day Name
    cooling setpoint allday8 1,  !- Wednesday Schedule:Day Name
    cooling setpoint allday8 1,  !- Thursday Schedule:Day Name
    cooling setpoint allday8 1,  !- Friday Schedule:Day Name
    cooling setpoint allday9 1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    cooling setpoint allday10 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5555555555556;        !- Value Until Time 1

  Schedule:Week:Daily,
    cooling setpoint 1 Week Rule - Sep2-Sep29,  !- Name
    cooling setpoint allday9 1,  !- Sunday Schedule:Day Name
    cooling setpoint allday9 1,  !- Monday Schedule:Day Name
    cooling setpoint allday9 1,  !- Tuesday Schedule:Day Name
    cooling setpoint allday9 1,  !- Wednesday Schedule:Day Name
    cooling setpoint allday9 1,  !- Thursday Schedule:Day Name
    cooling setpoint allday9 1,  !- Friday Schedule:Day Name
    cooling setpoint allday9 1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooling setpoint 1 Week Rule - Sep30-Oct6,  !- Name
    cooling setpoint allday9 1,  !- Sunday Schedule:Day Name
    cooling setpoint allday10 1,  !- Monday Schedule:Day Name
    cooling setpoint allday10 1,  !- Tuesday Schedule:Day Name
    cooling setpoint allday10 1,  !- Wednesday Schedule:Day Name
    cooling setpoint allday10 1,  !- Thursday Schedule:Day Name
    cooling setpoint allday10 1,  !- Friday Schedule:Day Name
    cooling setpoint allday10 1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    cooling setpoint allday11 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5555555555556;        !- Value Until Time 1

  Schedule:Week:Daily,
    cooling setpoint 1 Week Rule - Oct7-Oct27,  !- Name
    cooling setpoint allday10 1,  !- Sunday Schedule:Day Name
    cooling setpoint allday10 1,  !- Monday Schedule:Day Name
    cooling setpoint allday10 1,  !- Tuesday Schedule:Day Name
    cooling setpoint allday10 1,  !- Wednesday Schedule:Day Name
    cooling setpoint allday10 1,  !- Thursday Schedule:Day Name
    cooling setpoint allday10 1,  !- Friday Schedule:Day Name
    cooling setpoint allday10 1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooling setpoint 1 Week Rule - Oct28-Nov3,  !- Name
    cooling setpoint allday10 1,  !- Sunday Schedule:Day Name
    cooling setpoint allday10 1,  !- Monday Schedule:Day Name
    cooling setpoint allday10 1,  !- Tuesday Schedule:Day Name
    cooling setpoint allday10 1,  !- Wednesday Schedule:Day Name
    cooling setpoint allday11 1,  !- Thursday Schedule:Day Name
    cooling setpoint allday11 1,  !- Friday Schedule:Day Name
    cooling setpoint allday11 1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    cooling setpoint allday12 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5555555555556;        !- Value Until Time 1

  Schedule:Week:Daily,
    cooling setpoint 1 Week Rule - Nov4-Nov24,  !- Name
    cooling setpoint allday11 1,  !- Sunday Schedule:Day Name
    cooling setpoint allday11 1,  !- Monday Schedule:Day Name
    cooling setpoint allday11 1,  !- Tuesday Schedule:Day Name
    cooling setpoint allday11 1,  !- Wednesday Schedule:Day Name
    cooling setpoint allday11 1,  !- Thursday Schedule:Day Name
    cooling setpoint allday11 1,  !- Friday Schedule:Day Name
    cooling setpoint allday11 1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooling setpoint 1 Week Rule - Nov25-Dec1,  !- Name
    cooling setpoint allday11 1,  !- Sunday Schedule:Day Name
    cooling setpoint allday11 1,  !- Monday Schedule:Day Name
    cooling setpoint allday11 1,  !- Tuesday Schedule:Day Name
    cooling setpoint allday11 1,  !- Wednesday Schedule:Day Name
    cooling setpoint allday11 1,  !- Thursday Schedule:Day Name
    cooling setpoint allday11 1,  !- Friday Schedule:Day Name
    cooling setpoint allday12 1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooling setpoint 1 Week Rule - Dec2-Dec31,  !- Name
    cooling setpoint allday12 1,  !- Sunday Schedule:Day Name
    cooling setpoint allday12 1,  !- Monday Schedule:Day Name
    cooling setpoint allday12 1,  !- Tuesday Schedule:Day Name
    cooling setpoint allday12 1,  !- Wednesday Schedule:Day Name
    cooling setpoint allday12 1,  !- Thursday Schedule:Day Name
    cooling setpoint allday12 1,  !- Friday Schedule:Day Name
    cooling setpoint allday12 1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    cooling setpoint 1,      !- Name
    Temperature,             !- Schedule Type Limits Name
    cooling setpoint 1 Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    cooling setpoint 1 Week Rule - Jan7-Jan27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    1,                       !- End Month 2
    27,                      !- End Day 2
    cooling setpoint 1 Week Rule - Jan28-Feb3,  !- Schedule:Week Name 3
    1,                       !- Start Month 3
    28,                      !- Start Day 3
    2,                       !- End Month 3
    3,                       !- End Day 3
    cooling setpoint 1 Week Rule - Feb4-Feb24,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    4,                       !- Start Day 4
    2,                       !- End Month 4
    24,                      !- End Day 4
    cooling setpoint 1 Week Rule - Feb25-Mar3,  !- Schedule:Week Name 5
    2,                       !- Start Month 5
    25,                      !- Start Day 5
    3,                       !- End Month 5
    3,                       !- End Day 5
    cooling setpoint 1 Week Rule - Mar4-Mar31,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    4,                       !- Start Day 6
    3,                       !- End Month 6
    31,                      !- End Day 6
    cooling setpoint 1 Week Rule - Apr1-Apr28,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    1,                       !- Start Day 7
    4,                       !- End Month 7
    28,                      !- End Day 7
    cooling setpoint 1 Week Rule - Apr29-May5,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    29,                      !- Start Day 8
    5,                       !- End Month 8
    5,                       !- End Day 8
    cooling setpoint 1 Week Rule - May6-May26,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    6,                       !- Start Day 9
    5,                       !- End Month 9
    26,                      !- End Day 9
    cooling setpoint 1 Week Rule - May27-Jun2,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    27,                      !- Start Day 10
    6,                       !- End Month 10
    2,                       !- End Day 10
    cooling setpoint 1 Week Rule - Jun3-Jun30,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    3,                       !- Start Day 11
    6,                       !- End Month 11
    30,                      !- End Day 11
    cooling setpoint 1 Week Rule - Jul1-Jul28,  !- Schedule:Week Name 12
    7,                       !- Start Month 12
    1,                       !- Start Day 12
    7,                       !- End Month 12
    28,                      !- End Day 12
    cooling setpoint 1 Week Rule - Jul29-Aug4,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    29,                      !- Start Day 13
    8,                       !- End Month 13
    4,                       !- End Day 13
    cooling setpoint 1 Week Rule - Aug5-Aug25,  !- Schedule:Week Name 14
    8,                       !- Start Month 14
    5,                       !- Start Day 14
    8,                       !- End Month 14
    25,                      !- End Day 14
    cooling setpoint 1 Week Rule - Aug26-Sep1,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    26,                      !- Start Day 15
    9,                       !- End Month 15
    1,                       !- End Day 15
    cooling setpoint 1 Week Rule - Sep2-Sep29,  !- Schedule:Week Name 16
    9,                       !- Start Month 16
    2,                       !- Start Day 16
    9,                       !- End Month 16
    29,                      !- End Day 16
    cooling setpoint 1 Week Rule - Sep30-Oct6,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    30,                      !- Start Day 17
    10,                      !- End Month 17
    6,                       !- End Day 17
    cooling setpoint 1 Week Rule - Oct7-Oct27,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    7,                       !- Start Day 18
    10,                      !- End Month 18
    27,                      !- End Day 18
    cooling setpoint 1 Week Rule - Oct28-Nov3,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    28,                      !- Start Day 19
    11,                      !- End Month 19
    3,                       !- End Day 19
    cooling setpoint 1 Week Rule - Nov4-Nov24,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    4,                       !- Start Day 20
    11,                      !- End Month 20
    24,                      !- End Day 20
    cooling setpoint 1 Week Rule - Nov25-Dec1,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    25,                      !- Start Day 21
    12,                      !- End Month 21
    1,                       !- End Day 21
    cooling setpoint 1 Week Rule - Dec2-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    2,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

  Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    conditioned basement,    !- Zone Name
    conditioned basement Equipment List,  !- Zone Conditioning Equipment List Name
    conditioned basement Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    conditioned basement Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    conditioned basement Inlet Node List,  !- Name
    Node 11;                 !- Node 1 Name

  NodeList,
    conditioned basement Return Node List,  !- Name
    Node 12;                 !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ashp conditioned basement terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 13,                 !- Air Inlet Node Name
    Node 11,                 !- Air Outlet Node Name
    0.315962425490577;       !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU ashp conditioned basement terminal,  !- Name
    Node 11,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ashp conditioned basement terminal;  !- Air Terminal Name

  ScheduleTypeLimits,
    ZoneEqList ScheduleTypeLimts,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Constant,conditioned basement Equipment List CoolingFrac1,ZoneEqList ScheduleTypeLimts,1;

  Schedule:Constant,conditioned basement Equipment List HeatingFrac1,ZoneEqList ScheduleTypeLimts,1;

  ZoneHVAC:EquipmentList,
    conditioned basement Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ashp conditioned basement terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    conditioned basement Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    conditioned basement Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Zone,
    living,                  !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    267.5942002944,          !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    FloorBelowAttic,         !- Name
    Ceiling,                 !- Surface Type
    FloorBelowAttic construction,  !- Construction Name
    living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 1 Reversed,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.59953355200234,-5.59953355200235,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    5.59953355200234,5.59953355200235,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    -5.59953355200234,5.59953355200235,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    -5.59953355200234,-5.59953355200235,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    inferred conditioned floor,  !- Name
    Floor,                   !- Surface Type
    AdiabaticFloorConstruction 1,  !- Construction Name
    living,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.59953355200235,5.59953355200234,0.3048,  !- X,Y,Z ==> Vertex 1 {m}
    5.59953355200235,-5.59953355200234,0.3048,  !- X,Y,Z ==> Vertex 2 {m}
    -5.59953355200235,-5.59953355200234,0.3048,  !- X,Y,Z ==> Vertex 3 {m}
    -5.59953355200235,5.59953355200234,0.3048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surface DoorNorth,       !- Name
    Wall,                    !- Surface Type
    AdiabaticWallConstruction 1,  !- Construction Name
    living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -21.4219965210965,76.1149188634128,0.3048,  !- X,Y,Z ==> Vertex 1 {m}
    -21.4219965210965,76.1149188634128,2.338816,  !- X,Y,Z ==> Vertex 2 {m}
    -19.592110464125,76.1149188634128,2.338816,  !- X,Y,Z ==> Vertex 3 {m}
    -19.592110464125,76.1149188634128,0.3048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DoorNorth,               !- Name
    Door,                    !- Surface Type
    Door,                    !- Construction Name
    surface DoorNorth,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -21.4209965210965,76.1149188634128,0.3048,  !- X,Y,Z ==> Vertex 1 {m}
    -21.4209965210965,76.1149188634128,2.337816,  !- X,Y,Z ==> Vertex 2 {m}
    -19.593110464125,76.1149188634128,2.337816,  !- X,Y,Z ==> Vertex 3 {m}
    -19.593110464125,76.1149188634128,0.3048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surface DoorSouth,       !- Name
    Wall,                    !- Surface Type
    AdiabaticWallConstruction 1,  !- Construction Name
    living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -74.2860300319899,-76.1149221243382,0.3048,  !- X,Y,Z ==> Vertex 1 {m}
    -74.2860300319899,-76.1149221243382,2.338816,  !- X,Y,Z ==> Vertex 2 {m}
    -76.1159160889614,-76.114922173193,2.338816,  !- X,Y,Z ==> Vertex 3 {m}
    -76.1159160889614,-76.114922173193,0.3048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DoorSouth,               !- Name
    Door,                    !- Surface Type
    Door 1,                  !- Construction Name
    surface DoorSouth,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -74.2870300319898,-76.1149221243649,0.3048,  !- X,Y,Z ==> Vertex 1 {m}
    -74.2870300319898,-76.1149221243649,2.337816,  !- X,Y,Z ==> Vertex 2 {m}
    -76.1149160889614,-76.1149221731662,2.337816,  !- X,Y,Z ==> Vertex 3 {m}
    -76.1149160889614,-76.1149221731662,0.3048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surface WindowEast,      !- Name
    Wall,                    !- Surface Type
    AdiabaticWallConstruction,  !- Construction Name
    living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.1149211143567,-73.3707171050289,0.3048,  !- X,Y,Z ==> Vertex 1 {m}
    76.1149211143567,-73.3707171050289,1.525,  !- X,Y,Z ==> Vertex 2 {m}
    76.1149211510027,-76.1159171050289,1.525,  !- X,Y,Z ==> Vertex 3 {m}
    76.1149211510027,-76.1159171050289,0.3048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WindowEast,              !- Name
    Window,                  !- Surface Type
    WindowConstruction 2,    !- Construction Name
    surface WindowEast,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    76.11492111437,-73.3717171050289,0.3058,  !- X,Y,Z ==> Vertex 1 {m}
    76.11492111437,-73.3717171050289,1.525,  !- X,Y,Z ==> Vertex 2 {m}
    76.1149211509894,-76.1149171050289,1.525,  !- X,Y,Z ==> Vertex 3 {m}
    76.1149211509894,-76.1149171050289,0.3058;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surface WindowNorth,     !- Name
    Wall,                    !- Surface Type
    AdiabaticWallConstruction,  !- Construction Name
    living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -26.4658269210965,76.1149188113462,0.3048,  !- X,Y,Z ==> Vertex 1 {m}
    -26.4658269210965,76.1149188113462,1.525,  !- X,Y,Z ==> Vertex 2 {m}
    -22.3490269210965,76.1149188113462,1.525,  !- X,Y,Z ==> Vertex 3 {m}
    -22.3490269210965,76.1149188113462,0.3048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WindowNorth,             !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    surface WindowNorth,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -26.4648269210965,76.1149188113462,0.3058,  !- X,Y,Z ==> Vertex 1 {m}
    -26.4648269210965,76.1149188113462,1.525,  !- X,Y,Z ==> Vertex 2 {m}
    -22.3500269210965,76.1149188113462,1.525,  !- X,Y,Z ==> Vertex 3 {m}
    -22.3500269210965,76.1149188113462,0.3058;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surface WindowSouth,     !- Name
    Wall,                    !- Surface Type
    AdiabaticWallConstruction,  !- Construction Name
    living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -69.2421996319898,-76.1149219376101,0.3048,  !- X,Y,Z ==> Vertex 1 {m}
    -69.2421996319898,-76.1149219376101,1.525,  !- X,Y,Z ==> Vertex 2 {m}
    -73.3589996319898,-76.1149220475215,1.525,  !- X,Y,Z ==> Vertex 3 {m}
    -73.3589996319898,-76.1149220475215,0.3048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WindowSouth,             !- Name
    Window,                  !- Surface Type
    WindowConstruction 1,    !- Construction Name
    surface WindowSouth,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -69.2431996319898,-76.1149219376368,0.3058,  !- X,Y,Z ==> Vertex 1 {m}
    -69.2431996319898,-76.1149219376368,1.525,  !- X,Y,Z ==> Vertex 2 {m}
    -73.3579996319898,-76.1149220474948,1.525,  !- X,Y,Z ==> Vertex 3 {m}
    -73.3579996319898,-76.1149220474948,0.3058;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surface WindowWest,      !- Name
    Wall,                    !- Surface Type
    AdiabaticWallConstruction,  !- Construction Name
    living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -76.1149230732264,73.3707150728938,0.3048,  !- X,Y,Z ==> Vertex 1 {m}
    -76.1149230732264,73.3707150728938,1.525,  !- X,Y,Z ==> Vertex 2 {m}
    -76.1149231831645,76.1159150728938,1.525,  !- X,Y,Z ==> Vertex 3 {m}
    -76.1149231831645,76.1159150728938,0.3048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WindowWest,              !- Name
    Window,                  !- Surface Type
    WindowConstruction 3,    !- Construction Name
    surface WindowWest,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -76.1149230732665,73.3717150728938,0.3058,  !- X,Y,Z ==> Vertex 1 {m}
    -76.1149230732665,73.3717150728938,1.525,  !- X,Y,Z ==> Vertex 2 {m}
    -76.1149231831243,76.1149150728938,1.525,  !- X,Y,Z ==> Vertex 3 {m}
    -76.1149231831243,76.1149150728938,0.3058;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall,                    !- Name
    Wall,                    !- Surface Type
    Wall construction,       !- Construction Name
    living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -63.2078573210965,76.1149185324372,0.3048,  !- X,Y,Z ==> Vertex 1 {m}
    -63.2078573210965,76.1149185324372,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    -27.3938573210965,76.1149185324372,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    -27.3938573210965,76.1149185324372,0.3048;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    furniture mass living,   !- Name
    furniture construction living,  !- Construction Name
    living,                  !- Zone or ZoneList Name
    125.419104;              !- Surface Area {m2}

  InternalMass,
    living Partition,        !- Name
    PartitionWallConstruction,  !- Construction Name
    living,                  !- Zone or ZoneList Name
    125.419104;              !- Surface Area {m2}

  People,
    occupants|living,        !- Name
    living,                  !- Zone or ZoneList Name
    occupants schedule,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.314170909090909,       !- Fraction Radiant
    0.563030303030303,       !- Sensible Heat Fraction
    Schedule Ruleset 1,      !- Activity Level Schedule Name
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Lights,
    lighting living,         !- Name
    living,                  !- Zone or ZoneList Name
    lighting schedule,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    198.956622009161,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    clothes dryer,           !- Name
    living,                  !- Zone or ZoneList Name
    clothes dryer,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    242.936519256518,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0133026628582608,      !- Fraction Latent
    0.0718930676531005,      !- Fraction Radiant
    0.866875557719905,       !- Fraction Lost
    clothes dryer;           !- End-Use Subcategory

  ElectricEquipment,
    clothes washer,          !- Name
    living,                  !- Zone or ZoneList Name
    clothes washer schedule, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    12014.3653390013,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0323485477283159,      !- Fraction Latent
    0.167888962709959,       !- Fraction Radiant
    0.687836514421752,       !- Fraction Lost
    clothes washer;          !- End-Use Subcategory

  ElectricEquipment,
    cooking range,           !- Name
    living,                  !- Zone or ZoneList Name
    cooking range,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    201.330571702405,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.079989431038635,       !- Fraction Latent
    0.431799662956022,       !- Fraction Radiant
    0.200344464034661,       !- Fraction Lost
    cooking range;           !- End-Use Subcategory

  ElectricEquipment,
    dishwasher,              !- Name
    living,                  !- Zone or ZoneList Name
    dishwasher schedule,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    17599.2626924488,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.307031943379773,       !- Fraction Latent
    0.184219166027864,       !- Fraction Radiant
    0.385936113240455,       !- Fraction Lost
    dishwasher;              !- End-Use Subcategory

  ElectricEquipment,
    fridge,                  !- Name
    living,                  !- Zone or ZoneList Name
    fridge,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    97.4834259275168,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    fridge;                  !- End-Use Subcategory

  ElectricEquipment,
    mech vent bath fan,      !- Name
    living,                  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    mech vent bath fan;      !- End-Use Subcategory

  ElectricEquipment,
    mech vent house fan,     !- Name
    living,                  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    mech vent house fan;     !- End-Use Subcategory

  ElectricEquipment,
    mech vent range fan,     !- Name
    living,                  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    mech vent range fan;     !- End-Use Subcategory

  OtherEquipment,
    ashp_airloop_SupCondToLv equip,  !- Name
    None,                    !- Fuel Type
    living,                  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    ashp_airloop_SupLatLkToLv equip,  !- Name
    None,                    !- Fuel Type
    living,                  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    ashp_airloop_SupSensLkToLv equip,  !- Name
    None,                    !- Fuel Type
    living,                  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    dhw fixtures Latent,     !- Name
    None,                    !- Fuel Type
    living,                  !- Zone or ZoneList Name
    dhw fixtures schedule,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5740.21365641083,        !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    1,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    dhw fixtures Latent;     !- End-Use Subcategory

  OtherEquipment,
    dhw fixtures Sensible,   !- Name
    None,                    !- Fuel Type
    living,                  !- Zone or ZoneList Name
    dhw fixtures schedule,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -5657.22261559525,       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    dhw fixtures Sensible;   !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    infil flow,              !- Name
    living,                  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    natural vent flow,       !- Name
    living,                  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneMixing,
    ashp_airloop_ZoneMixDZToLv mix,  !- Name
    living,                  !- Zone Name
    Always On Continuous,    !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    unvented attic;          !- Source Zone Name

  Schedule:Constant,Always On Continuous,Fractional 1,1;

  ZoneControl:Thermostat,
    living Thermostat,       !- Name
    living,                  !- Zone or ZoneList Name
    living Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    living temperature setpoint;  !- Control 1 Name

  Schedule:Compact,
    living Thermostat Schedule,  !- Name
    living Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    living Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    living temperature setpoint,  !- Name
    heating setpoint,        !- Heating Setpoint Temperature Schedule Name
    cooling setpoint 1;      !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    living,                  !- Zone Name
    living Equipment List,   !- Zone Conditioning Equipment List Name
    living Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    living Return Node List; !- Zone Return Air Node or NodeList Name

  NodeList,
    living Inlet Node List,  !- Name
    Node 8;                  !- Node 1 Name

  NodeList,
    living Return Node List, !- Name
    Node 9;                  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ashp living terminal,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 10,                 !- Air Inlet Node Name
    Node 8,                  !- Air Outlet Node Name
    0.626044671135733;       !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU ashp living terminal,!- Name
    Node 8,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ashp living terminal;    !- Air Terminal Name

  Schedule:Constant,living Equipment List CoolingFrac1,ZoneEqList ScheduleTypeLimts,1;

  Schedule:Constant,living Equipment List HeatingFrac1,ZoneEqList ScheduleTypeLimts,1;

  ZoneHVAC:EquipmentList,
    living Equipment List,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ashp living terminal,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    living Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    living Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Zone,
    unvented attic,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    117.048080151679,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Roof,                    !- Name
    Roof,                    !- Surface Type
    Roof construction,       !- Construction Name
    unvented attic,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18.6640799227081,76.1149191251782,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -18.6640802055418,65.5212005938975,8.04005926564035,  !- X,Y,Z ==> Vertex 2 {m}
    -6.81994282032039,65.5212002776798,8.04005926564035,  !- X,Y,Z ==> Vertex 3 {m}
    -6.81994253748666,76.1149188089604,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 1 Reversed,      !- Name
    Floor,                   !- Surface Type
    FloorBelowAttic construction Reversed,  !- Construction Name
    unvented attic,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FloorBelowAttic,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.59953355200234,-5.59953355200235,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -5.59953355200234,5.59953355200235,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    5.59953355200234,5.59953355200235,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    5.59953355200234,-5.59953355200235,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WallAtticGable,          !- Name
    Wall,                    !- Surface Type
    WallAtticGable construction,  !- Construction Name
    unvented attic,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -75.1858877210965,76.1149182072455,0.3048,  !- X,Y,Z ==> Vertex 1 {m}
    -75.1858877210965,76.1149182072455,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    -64.1368877210965,76.1149182072455,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    -64.1368877210965,76.1149182072455,0.3048;  !- X,Y,Z ==> Vertex 4 {m}

  OtherEquipment,
    ashp_airloop_RetCondToDZ equip,  !- Name
    None,                    !- Fuel Type
    unvented attic,          !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    ashp_airloop_SupCondToDZ equip,  !- Name
    None,                    !- Fuel Type
    unvented attic,          !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    ashp_airloop_SupLatLkToDZ equip,  !- Name
    None,                    !- Fuel Type
    unvented attic,          !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    ashp_airloop_SupSensLkToDZ equip,  !- Name
    None,                    !- Fuel Type
    unvented attic,          !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneMixing,
    ashp_airloop_ZoneMixLvToDZ mix,  !- Name
    unvented attic,          !- Zone Name
    Always On Continuous,    !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    living;                  !- Source Zone Name

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  ConvergenceLimits,
    0;                       !- Minimum System Timestep {minutes}

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    200;                     !- Maximum Figures in Shadow Overlap Calculations

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,  !- Name
    ,                        !- Zone or ZoneList Name
    ,                        !- Temperature Capacity Multiplier
    15,                      !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2007,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2007,                    !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    Asphalt Shingles&#44 Dark,  !- Name
    Rough,                   !- Roughness
    0.009525,                !- Thickness {m}
    0.162714,                !- Conductivity {W/m-K}
    1121.4,                  !- Density {kg/m3}
    1465.45,                 !- Specific Heat {J/kg-K}
    0.92,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Concrete 4.0 in.,        !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.803125,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    837.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Concrete 8.0 in.,        !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.803125,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    837.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    DoorMaterial,            !- Name
    Rough,                   !- Roughness
    0.04445,                 !- Thickness {m}
    0.0716541300028385,      !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Drywall 0.5 in.,         !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1602906,               !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

  Material,
    Floor Covering,          !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.0433443509615385,      !- Conductivity {W/m-K}
    54.468,                  !- Density {kg/m3}
    1339.84,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.9,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    FloorIns,                !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.0319150410242319,      !- Conductivity {W/m-K}
    92.3553,                 !- Density {kg/m3}
    1139.71374674761,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    FloorIns 1,              !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    1.65989017584481,        !- Conductivity {W/m-K}
    37.004876748,            !- Density {kg/m3}
    1207.88064650997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    FoundationExtVertIns,    !- Name
    Rough,                   !- Roughness
    0.04611624,              !- Thickness {m}
    0.029427,                !- Conductivity {W/m-K}
    32.04,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    furniture material living,  !- Name
    Rough,                   !- Roughness
    0.06096,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    640.8,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

  Material,
    Plywood 0.75 in.,        !- Name
    Rough,                   !- Roughness
    0.01905,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    RimJoistSheathing,       !- Name
    Rough,                   !- Roughness
    0.0508,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    RimJoistStudAndCavity,   !- Name
    Rough,                   !- Roughness
    0.0508,                  !- Thickness {m}
    0.0371499024027769,      !- Conductivity {W/m-K}
    125.04411,               !- Density {kg/m3}
    1163.47425853565,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    RoofIns,                 !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    1.16678120053427,        !- Conductivity {W/m-K}
    78.34581,                !- Density {kg/m3}
    1123.46101114405,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    RoofSheathing,           !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Stucco&#44 Medium/Dark,  !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.649125,                !- Conductivity {W/m-K}
    1281.6,                  !- Density {kg/m3}
    879.27,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material,
    WallRigidIns,            !- Name
    Rough,                   !- Roughness
    0.051816,                !- Thickness {m}
    0.029427,                !- Conductivity {W/m-K}
    32.04,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    WallRigidIns 1,          !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.029427,                !- Conductivity {W/m-K}
    32.04,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    WallRigidIns 2,          !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.029427,                !- Conductivity {W/m-K}
    32.04,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    WallRigidIns 3,          !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.029427,                !- Conductivity {W/m-K}
    32.04,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    WallRigidIns 4,          !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.029427,                !- Conductivity {W/m-K}
    32.04,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    WallStudAndCavity,       !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.0823011851264537,      !- Conductivity {W/m-K}
    139.0536,                !- Density {kg/m3}
    1170.23755760369,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    WallStudAndCavity 1,     !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.727959376833552,       !- Conductivity {W/m-K}
    139.0536,                !- Density {kg/m3}
    1170.23755760369,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    WallStudAndCavity 2,     !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.3778262968944,         !- Conductivity {W/m-K}
    52.34794524,             !- Density {kg/m3}
    1209.88641434781,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    WallStudAndCavity 3,     !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.397941757589692,       !- Conductivity {W/m-K}
    83.034082224,            !- Density {kg/m3}
    1211.67419087611,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Wood Floor,              !- Name
    Rough,                   !- Roughness
    0.015875,                !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Wood&#44 Light,          !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.1024175,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    1172.36,                 !- Specific Heat {J/kg-K}
    0.92,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Wood&#44 Light 1,        !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.1024175,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    1172.36,                 !- Specific Heat {J/kg-K}
    0.92,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Wood&#44 Light 2,        !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.1024175,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    1172.36,                 !- Specific Heat {J/kg-K}
    0.92,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Adiabatic,               !- Name
    Rough,                   !- Roughness
    176.1,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  WindowMaterial:Shade,
    CoolingShade,            !- Name
    0.822705882352941,       !- Solar Transmittance {dimensionless}
    0.177284117647059,       !- Solar Reflectance {dimensionless}
    0.822705882352941,       !- Visible Transmittance {dimensionless}
    0.177284117647059,       !- Visible Reflectance {dimensionless}
    1e-005,                  !- Infrared Hemispherical Emissivity {dimensionless}
    0.822705882352941,       !- Infrared Transmittance {dimensionless}
    0.0001,                  !- Thickness {m}
    10000,                   !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0,                       !- Top Opening Multiplier
    0,                       !- Bottom Opening Multiplier
    0,                       !- Left-Side Opening Multiplier
    0,                       !- Right-Side Opening Multiplier
    0;                       !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    CoolingShade 1,          !- Name
    0.822705882352941,       !- Solar Transmittance {dimensionless}
    0.177284117647059,       !- Solar Reflectance {dimensionless}
    0.822705882352941,       !- Visible Transmittance {dimensionless}
    0.177284117647059,       !- Visible Reflectance {dimensionless}
    1e-005,                  !- Infrared Hemispherical Emissivity {dimensionless}
    0.822705882352941,       !- Infrared Transmittance {dimensionless}
    0.0001,                  !- Thickness {m}
    10000,                   !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0,                       !- Top Opening Multiplier
    0,                       !- Bottom Opening Multiplier
    0,                       !- Left-Side Opening Multiplier
    0,                       !- Right-Side Opening Multiplier
    0;                       !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    CoolingShade 2,          !- Name
    0.822705882352941,       !- Solar Transmittance {dimensionless}
    0.177284117647059,       !- Solar Reflectance {dimensionless}
    0.822705882352941,       !- Visible Transmittance {dimensionless}
    0.177284117647059,       !- Visible Reflectance {dimensionless}
    1e-005,                  !- Infrared Hemispherical Emissivity {dimensionless}
    0.822705882352941,       !- Infrared Transmittance {dimensionless}
    0.0001,                  !- Thickness {m}
    10000,                   !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0,                       !- Top Opening Multiplier
    0,                       !- Bottom Opening Multiplier
    0,                       !- Left-Side Opening Multiplier
    0,                       !- Right-Side Opening Multiplier
    0;                       !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    CoolingShade 3,          !- Name
    0.822705882352941,       !- Solar Transmittance {dimensionless}
    0.177284117647059,       !- Solar Reflectance {dimensionless}
    0.822705882352941,       !- Visible Transmittance {dimensionless}
    0.177284117647059,       !- Visible Reflectance {dimensionless}
    1e-005,                  !- Infrared Hemispherical Emissivity {dimensionless}
    0.822705882352941,       !- Infrared Transmittance {dimensionless}
    0.0001,                  !- Thickness {m}
    10000,                   !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0,                       !- Top Opening Multiplier
    0,                       !- Bottom Opening Multiplier
    0,                       !- Left-Side Opening Multiplier
    0,                       !- Right-Side Opening Multiplier
    0;                       !- Airflow Permeability {dimensionless}

  WindowMaterial:SimpleGlazingSystem,
    WindowMaterial,          !- Name
    1.87374,                 !- U-Factor {W/m2-K}
    0.3825;                  !- Solar Heat Gain Coefficient

  WindowShadingControl,
    WindowShadingControl,    !- Name
    living,                  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Window shading schedule, !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    CoolingShade,            !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    WindowNorth;             !- Fenestration Surface 1 Name

  WindowShadingControl,
    WindowShadingControl 1,  !- Name
    living,                  !- Zone Name
    2,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Window shading schedule 1,  !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    CoolingShade 1,          !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    WindowSouth;             !- Fenestration Surface 1 Name

  WindowShadingControl,
    WindowShadingControl 2,  !- Name
    living,                  !- Zone Name
    3,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Window shading schedule 2,  !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    CoolingShade 2,          !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    WindowEast;              !- Fenestration Surface 1 Name

  WindowShadingControl,
    WindowShadingControl 3,  !- Name
    living,                  !- Zone Name
    4,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Window shading schedule 3,  !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    CoolingShade 3,          !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    WindowWest;              !- Fenestration Surface 1 Name

  Construction,
    AdiabaticConst,          !- Name
    Adiabatic;               !- Outside Layer

  Construction,
    AdiabaticFloorConstruction,  !- Name
    FloorIns 1,              !- Outside Layer
    WallRigidIns 3,          !- Layer 2
    Plywood 0.75 in.,        !- Layer 3
    Wood Floor,              !- Layer 4
    Floor Covering;          !- Layer 5

  Construction,
    AdiabaticFloorConstruction 1,  !- Name
    FloorIns 1,              !- Outside Layer
    WallRigidIns 4,          !- Layer 2
    Plywood 0.75 in.,        !- Layer 3
    Wood Floor,              !- Layer 4
    Floor Covering;          !- Layer 5

  Construction,
    AdiabaticWallConstruction,  !- Name
    Stucco&#44 Medium/Dark,  !- Outside Layer
    WallRigidIns 1,          !- Layer 2
    WallStudAndCavity 2,     !- Layer 3
    Drywall 0.5 in.;         !- Layer 4

  Construction,
    AdiabaticWallConstruction 1,  !- Name
    Stucco&#44 Medium/Dark,  !- Outside Layer
    WallRigidIns 2,          !- Layer 2
    WallStudAndCavity 2,     !- Layer 3
    Drywall 0.5 in.;         !- Layer 4

  Construction,
    Door,                    !- Name
    DoorMaterial;            !- Outside Layer

  Construction,
    Door 1,                  !- Name
    DoorMaterial;            !- Outside Layer

  Construction,
    FloorBelowAttic construction,  !- Name
    FloorIns,                !- Outside Layer
    WallRigidIns,            !- Layer 2
    Plywood 0.75 in.,        !- Layer 3
    Floor Covering;          !- Layer 4

  Construction,
    FloorBelowAttic construction Reversed,  !- Name
    Floor Covering,          !- Outside Layer
    Plywood 0.75 in.,        !- Layer 2
    WallRigidIns,            !- Layer 3
    FloorIns;                !- Layer 4

  Construction,
    FoundationWall construction,  !- Name
    Concrete 8.0 in.,        !- Outside Layer
    Drywall 0.5 in.;         !- Layer 2

  Construction,
    furniture construction conditioned basement,  !- Name
    furniture material living;  !- Outside Layer

  Construction,
    furniture construction living,  !- Name
    furniture material living;  !- Outside Layer

  Construction,
    PartitionWallConstruction,  !- Name
    WallStudAndCavity 3,     !- Outside Layer
    Drywall 0.5 in.;         !- Layer 2

  Construction,
    RimJoistFoundation construction,  !- Name
    Wood&#44 Light 2,        !- Outside Layer
    WallRigidIns,            !- Layer 2
    RimJoistSheathing,       !- Layer 3
    RimJoistStudAndCavity,   !- Layer 4
    Drywall 0.5 in.;         !- Layer 5

  Construction,
    Roof construction,       !- Name
    Asphalt Shingles&#44 Dark,  !- Outside Layer
    RoofSheathing,           !- Layer 2
    RoofIns;                 !- Layer 3

  Construction,
    Slab construction,       !- Name
    Concrete 4.0 in.;        !- Outside Layer

  Construction,
    Wall construction,       !- Name
    Wood&#44 Light,          !- Outside Layer
    WallRigidIns,            !- Layer 2
    RoofSheathing,           !- Layer 3
    WallStudAndCavity,       !- Layer 4
    Drywall 0.5 in.;         !- Layer 5

  Construction,
    WallAtticGable construction,  !- Name
    Wood&#44 Light 1,        !- Outside Layer
    RoofSheathing,           !- Layer 2
    WallStudAndCavity 1;     !- Layer 3

  Construction,
    WindowConstruction,      !- Name
    WindowMaterial;          !- Outside Layer

  Construction,
    WindowConstruction 1,    !- Name
    WindowMaterial;          !- Outside Layer

  Construction,
    WindowConstruction 2,    !- Name
    WindowMaterial;          !- Outside Layer

  Construction,
    WindowConstruction 3,    !- Name
    WindowMaterial;          !- Outside Layer

  SurfaceProperty:ExposedFoundationPerimeter,
    Slab,                    !- Surface Name
    TotalExposedPerimeter,   !- Exposed Perimeter Calculation Method
    45.72,                   !- Total Exposed Perimeter {m}
    1;                       !- Exposed Perimeter Fraction {dimensionless}

  SurfaceProperty:ConvectionCoefficients,
    Surface 5,               !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    999;                     !- Convection Coefficient 1 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    Surface 6,               !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    999;                     !- Convection Coefficient 1 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    Surface 2,               !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    999;                     !- Convection Coefficient 1 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    Surface 3,               !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    999;                     !- Convection Coefficient 1 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    Surface 4,               !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    999;                     !- Convection Coefficient 1 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    Surface 1,               !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    999;                     !- Convection Coefficient 1 {W/m2-K}

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Fractional 1,            !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  Schedule:Constant,Always Off Discrete,OnOff 1,0;

  Schedule:Constant,Always On Discrete,OnOff,1;

  Schedule:Constant,dhw temp,Temperature,52.6666666666667;

  Schedule:Constant,WH Setpoint Temp,Temperature,52.6666666666667;

  Schedule:Constant,Desuperheater Setpoint Temp,Temperature,60;

  Coil:WaterHeating:Desuperheater,
    desuperheater,           !- Name
    ,                        !- Availability Schedule Name
    Desuperheater Setpoint Temp,  !- Setpoint Temperature Schedule Name
    5,                       !- Dead Band Temperature Difference {deltaC}
    0.25,                    !- Rated Heat Reclaim Recovery Efficiency
    50,                      !- Rated Inlet Water Temperature {C}
    35,                      !- Rated Outdoor Air Temperature {C}
    60,                      !- Maximum Inlet Water Temperature for Heat Reclaim {C}
    ,                        !- Heat Reclaim Efficiency Function of Temperature Curve Name
    DesuperheaterIn,         !- Water Inlet Node Name
    DesuperheaterOut,        !- Water Outlet Node Name
    WaterHeater:Mixed,       !- Tank Object Type
    water heater,            !- Tank Name
    Coil:Cooling:DX:SingleSpeed,  !- Heating Source Object Type
    ashp clg coil,           !- Heating Source Name
    0.001,                   !- Water Flow Rate {m3/s}
    ,                        !- Water Pump Power {W}
    0.2;                     !- Fraction of Pump Heat to Water

  Schedule:Day:Interval,
    clothes dryer allday1,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123456790123457,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740740740740741,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0493827160493827,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0246913580246914,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0493827160493827,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0740740740740741,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.197530864197531,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.395061728395062,       !- Value Until Time 8
    09:00,                   !- Time 9
    0.592592592592593,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.839506172839506,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.962962962962963,       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0.91358024691358,        !- Value Until Time 13
    14:00,                   !- Time 14
    0.827160493827161,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.703703703703704,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.753086419753086,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.679012345679012,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.666666666666667,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.62962962962963,        !- Value Until Time 19
    21:00,                   !- Time 20
    0.641975308641975,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.666666666666667,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.54320987654321,        !- Value Until Time 22
    24:00,                   !- Time 23
    0.296296296296296;       !- Value Until Time 23

  Schedule:Day:Interval,
    clothes dryer allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123456790123457,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740740740740741,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0493827160493827,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0246913580246914,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0493827160493827,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0740740740740741,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.197530864197531,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.395061728395062,       !- Value Until Time 8
    09:00,                   !- Time 9
    0.592592592592593,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.839506172839506,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.962962962962963,       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0.91358024691358,        !- Value Until Time 13
    14:00,                   !- Time 14
    0.827160493827161,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.703703703703704,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.753086419753086,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.679012345679012,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.666666666666667,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.62962962962963,        !- Value Until Time 19
    21:00,                   !- Time 20
    0.641975308641975,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.666666666666667,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.54320987654321,        !- Value Until Time 22
    24:00,                   !- Time 23
    0.296296296296296;       !- Value Until Time 23

  Schedule:Day:Interval,
    clothes dryer allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123456790123457,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740740740740741,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0493827160493827,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0246913580246914,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0493827160493827,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0740740740740741,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.197530864197531,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.395061728395062,       !- Value Until Time 8
    09:00,                   !- Time 9
    0.592592592592593,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.839506172839506,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.962962962962963,       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0.91358024691358,        !- Value Until Time 13
    14:00,                   !- Time 14
    0.827160493827161,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.703703703703704,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.753086419753086,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.679012345679012,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.666666666666667,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.62962962962963,        !- Value Until Time 19
    21:00,                   !- Time 20
    0.641975308641975,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.666666666666667,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.54320987654321,        !- Value Until Time 22
    24:00,                   !- Time 23
    0.296296296296296;       !- Value Until Time 23

  Schedule:Day:Interval,
    clothes dryer allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123456790123457,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740740740740741,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0493827160493827,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0246913580246914,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0493827160493827,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0740740740740741,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.197530864197531,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.395061728395062,       !- Value Until Time 8
    09:00,                   !- Time 9
    0.592592592592593,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.839506172839506,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.962962962962963,       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0.91358024691358,        !- Value Until Time 13
    14:00,                   !- Time 14
    0.827160493827161,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.703703703703704,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.753086419753086,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.679012345679012,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.666666666666667,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.62962962962963,        !- Value Until Time 19
    21:00,                   !- Time 20
    0.641975308641975,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.666666666666667,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.54320987654321,        !- Value Until Time 22
    24:00,                   !- Time 23
    0.296296296296296;       !- Value Until Time 23

  Schedule:Day:Interval,
    clothes dryer allday2,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123456790123457,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740740740740741,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0493827160493827,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0246913580246914,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0493827160493827,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0740740740740741,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.197530864197531,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.395061728395062,       !- Value Until Time 8
    09:00,                   !- Time 9
    0.592592592592593,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.839506172839506,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.962962962962963,       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0.91358024691358,        !- Value Until Time 13
    14:00,                   !- Time 14
    0.827160493827161,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.703703703703704,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.753086419753086,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.679012345679012,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.666666666666667,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.62962962962963,        !- Value Until Time 19
    21:00,                   !- Time 20
    0.641975308641975,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.666666666666667,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.54320987654321,        !- Value Until Time 22
    24:00,                   !- Time 23
    0.296296296296296;       !- Value Until Time 23

  Schedule:Day:Interval,
    clothes dryer allday3,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123456790123457,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740740740740741,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0493827160493827,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0246913580246914,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0493827160493827,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0740740740740741,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.197530864197531,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.395061728395062,       !- Value Until Time 8
    09:00,                   !- Time 9
    0.592592592592593,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.839506172839506,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.962962962962963,       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0.91358024691358,        !- Value Until Time 13
    14:00,                   !- Time 14
    0.827160493827161,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.703703703703704,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.753086419753086,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.679012345679012,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.666666666666667,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.62962962962963,        !- Value Until Time 19
    21:00,                   !- Time 20
    0.641975308641975,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.666666666666667,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.54320987654321,        !- Value Until Time 22
    24:00,                   !- Time 23
    0.296296296296296;       !- Value Until Time 23

  Schedule:Day:Interval,
    clothes dryer allday4,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123456790123457,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740740740740741,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0493827160493827,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0246913580246914,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0493827160493827,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0740740740740741,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.197530864197531,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.395061728395062,       !- Value Until Time 8
    09:00,                   !- Time 9
    0.592592592592593,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.839506172839506,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.962962962962963,       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0.91358024691358,        !- Value Until Time 13
    14:00,                   !- Time 14
    0.827160493827161,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.703703703703704,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.753086419753086,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.679012345679012,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.666666666666667,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.62962962962963,        !- Value Until Time 19
    21:00,                   !- Time 20
    0.641975308641975,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.666666666666667,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.54320987654321,        !- Value Until Time 22
    24:00,                   !- Time 23
    0.296296296296296;       !- Value Until Time 23

  Schedule:Day:Interval,
    clothes dryer allday5,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123456790123457,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740740740740741,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0493827160493827,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0246913580246914,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0493827160493827,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0740740740740741,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.197530864197531,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.395061728395062,       !- Value Until Time 8
    09:00,                   !- Time 9
    0.592592592592593,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.839506172839506,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.962962962962963,       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0.91358024691358,        !- Value Until Time 13
    14:00,                   !- Time 14
    0.827160493827161,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.703703703703704,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.753086419753086,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.679012345679012,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.666666666666667,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.62962962962963,        !- Value Until Time 19
    21:00,                   !- Time 20
    0.641975308641975,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.666666666666667,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.54320987654321,        !- Value Until Time 22
    24:00,                   !- Time 23
    0.296296296296296;       !- Value Until Time 23

  Schedule:Day:Interval,
    clothes dryer allday6,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123456790123457,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740740740740741,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0493827160493827,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0246913580246914,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0493827160493827,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0740740740740741,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.197530864197531,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.395061728395062,       !- Value Until Time 8
    09:00,                   !- Time 9
    0.592592592592593,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.839506172839506,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.962962962962963,       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0.91358024691358,        !- Value Until Time 13
    14:00,                   !- Time 14
    0.827160493827161,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.703703703703704,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.753086419753086,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.679012345679012,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.666666666666667,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.62962962962963,        !- Value Until Time 19
    21:00,                   !- Time 20
    0.641975308641975,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.666666666666667,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.54320987654321,        !- Value Until Time 22
    24:00,                   !- Time 23
    0.296296296296296;       !- Value Until Time 23

  Schedule:Day:Interval,
    clothes dryer allday7,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123456790123457,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740740740740741,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0493827160493827,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0246913580246914,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0493827160493827,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0740740740740741,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.197530864197531,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.395061728395062,       !- Value Until Time 8
    09:00,                   !- Time 9
    0.592592592592593,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.839506172839506,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.962962962962963,       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0.91358024691358,        !- Value Until Time 13
    14:00,                   !- Time 14
    0.827160493827161,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.703703703703704,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.753086419753086,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.679012345679012,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.666666666666667,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.62962962962963,        !- Value Until Time 19
    21:00,                   !- Time 20
    0.641975308641975,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.666666666666667,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.54320987654321,        !- Value Until Time 22
    24:00,                   !- Time 23
    0.296296296296296;       !- Value Until Time 23

  Schedule:Day:Interval,
    clothes dryer allday8,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123456790123457,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740740740740741,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0493827160493827,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0246913580246914,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0493827160493827,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0740740740740741,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.197530864197531,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.395061728395062,       !- Value Until Time 8
    09:00,                   !- Time 9
    0.592592592592593,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.839506172839506,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.962962962962963,       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0.91358024691358,        !- Value Until Time 13
    14:00,                   !- Time 14
    0.827160493827161,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.703703703703704,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.753086419753086,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.679012345679012,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.666666666666667,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.62962962962963,        !- Value Until Time 19
    21:00,                   !- Time 20
    0.641975308641975,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.666666666666667,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.54320987654321,        !- Value Until Time 22
    24:00,                   !- Time 23
    0.296296296296296;       !- Value Until Time 23

  Schedule:Day:Interval,
    clothes dryer allday9,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123456790123457,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740740740740741,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0493827160493827,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0246913580246914,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0493827160493827,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0740740740740741,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.197530864197531,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.395061728395062,       !- Value Until Time 8
    09:00,                   !- Time 9
    0.592592592592593,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.839506172839506,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.962962962962963,       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0.91358024691358,        !- Value Until Time 13
    14:00,                   !- Time 14
    0.827160493827161,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.703703703703704,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.753086419753086,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.679012345679012,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.666666666666667,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.62962962962963,        !- Value Until Time 19
    21:00,                   !- Time 20
    0.641975308641975,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.666666666666667,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.54320987654321,        !- Value Until Time 22
    24:00,                   !- Time 23
    0.296296296296296;       !- Value Until Time 23

  Schedule:Day:Interval,
    clothes washer schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2
    0.0302713833333333,      !- Value Until Time 2
    15:00,                   !- Time 3
    0,                       !- Value Until Time 3
    16:00,                   !- Time 4
    0.0058593,               !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    clothes washer schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    clothes washer schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    clothes washer schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    clothes washer schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0211826,               !- Value Until Time 2
    10:00,                   !- Time 3
    0,                       !- Value Until Time 3
    11:00,                   !- Time 4
    0.0193903,               !- Value Until Time 4
    19:00,                   !- Time 5
    0,                       !- Value Until Time 5
    20:00,                   !- Time 6
    0.00874706666666667,     !- Value Until Time 6
    21:00,                   !- Time 7
    0.00322948333333333,     !- Value Until Time 7
    22:00,                   !- Time 8
    0.0123919666666667,      !- Value Until Time 8
    24:00,                   !- Time 9
    0;                       !- Value Until Time 9

  Schedule:Day:Interval,
    clothes washer schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    clothes washer schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    0,                       !- Value Until Time 1
    13:00,                   !- Time 2
    0.00380235,              !- Value Until Time 2
    14:00,                   !- Time 3
    0.00029145,              !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    cooking range allday1,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.0466666666666667,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0266666666666667,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0466666666666667,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.0733333333333333,      !- Value Until Time 4
    07:00,                   !- Time 5
    0.166666666666667,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.28,                    !- Value Until Time 6
    09:00,                   !- Time 7
    0.306666666666667,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.32,                    !- Value Until Time 8
    11:00,                   !- Time 9
    0.28,                    !- Value Until Time 9
    12:00,                   !- Time 10
    0.333333333333333,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.38,                    !- Value Until Time 11
    14:00,                   !- Time 12
    0.306666666666667,       !- Value Until Time 12
    15:00,                   !- Time 13
    0.38,                    !- Value Until Time 13
    16:00,                   !- Time 14
    0.293333333333333,       !- Value Until Time 14
    17:00,                   !- Time 15
    0.613333333333333,       !- Value Until Time 15
    18:00,                   !- Time 16
    1,                       !- Value Until Time 16
    19:00,                   !- Time 17
    0.78,                    !- Value Until Time 17
    20:00,                   !- Time 18
    0.4,                     !- Value Until Time 18
    21:00,                   !- Time 19
    0.233333333333333,       !- Value Until Time 19
    22:00,                   !- Time 20
    0.166666666666667,       !- Value Until Time 20
    23:00,                   !- Time 21
    0.106666666666667,       !- Value Until Time 21
    24:00,                   !- Time 22
    0.0733333333333333;      !- Value Until Time 22

  Schedule:Day:Interval,
    cooking range allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.0461561835308417,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0263749620176238,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0461561835308417,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.0725311455484655,      !- Value Until Time 4
    07:00,                   !- Time 5
    0.164843512610149,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.27693710118505,        !- Value Until Time 6
    09:00,                   !- Time 7
    0.303312063202674,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.316499544211486,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.27693710118505,        !- Value Until Time 9
    12:00,                   !- Time 10
    0.329687025220298,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.37584320875114,        !- Value Until Time 11
    14:00,                   !- Time 12
    0.303312063202674,       !- Value Until Time 12
    15:00,                   !- Time 13
    0.37584320875114,        !- Value Until Time 13
    16:00,                   !- Time 14
    0.290124582193862,       !- Value Until Time 14
    17:00,                   !- Time 15
    0.606624126405348,       !- Value Until Time 15
    18:00,                   !- Time 16
    0.989061075660893,       !- Value Until Time 16
    19:00,                   !- Time 17
    0.771467639015497,       !- Value Until Time 17
    20:00,                   !- Time 18
    0.395624430264357,       !- Value Until Time 18
    21:00,                   !- Time 19
    0.230780917654208,       !- Value Until Time 19
    22:00,                   !- Time 20
    0.164843512610149,       !- Value Until Time 20
    23:00,                   !- Time 21
    0.105499848070495,       !- Value Until Time 21
    24:00,                   !- Time 22
    0.0725311455484655;      !- Value Until Time 22

  Schedule:Day:Interval,
    cooking range allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.0461561835308417,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0263749620176238,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0461561835308417,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.0725311455484655,      !- Value Until Time 4
    07:00,                   !- Time 5
    0.164843512610149,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.27693710118505,        !- Value Until Time 6
    09:00,                   !- Time 7
    0.303312063202674,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.316499544211486,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.27693710118505,        !- Value Until Time 9
    12:00,                   !- Time 10
    0.329687025220298,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.37584320875114,        !- Value Until Time 11
    14:00,                   !- Time 12
    0.303312063202674,       !- Value Until Time 12
    15:00,                   !- Time 13
    0.37584320875114,        !- Value Until Time 13
    16:00,                   !- Time 14
    0.290124582193862,       !- Value Until Time 14
    17:00,                   !- Time 15
    0.606624126405348,       !- Value Until Time 15
    18:00,                   !- Time 16
    0.989061075660893,       !- Value Until Time 16
    19:00,                   !- Time 17
    0.771467639015497,       !- Value Until Time 17
    20:00,                   !- Time 18
    0.395624430264357,       !- Value Until Time 18
    21:00,                   !- Time 19
    0.230780917654208,       !- Value Until Time 19
    22:00,                   !- Time 20
    0.164843512610149,       !- Value Until Time 20
    23:00,                   !- Time 21
    0.105499848070495,       !- Value Until Time 21
    24:00,                   !- Time 22
    0.0725311455484655;      !- Value Until Time 22

  Schedule:Day:Interval,
    cooking range allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.0466666666666667,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0266666666666667,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0466666666666667,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.0733333333333333,      !- Value Until Time 4
    07:00,                   !- Time 5
    0.166666666666667,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.28,                    !- Value Until Time 6
    09:00,                   !- Time 7
    0.306666666666667,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.32,                    !- Value Until Time 8
    11:00,                   !- Time 9
    0.28,                    !- Value Until Time 9
    12:00,                   !- Time 10
    0.333333333333333,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.38,                    !- Value Until Time 11
    14:00,                   !- Time 12
    0.306666666666667,       !- Value Until Time 12
    15:00,                   !- Time 13
    0.38,                    !- Value Until Time 13
    16:00,                   !- Time 14
    0.293333333333333,       !- Value Until Time 14
    17:00,                   !- Time 15
    0.613333333333333,       !- Value Until Time 15
    18:00,                   !- Time 16
    1,                       !- Value Until Time 16
    19:00,                   !- Time 17
    0.78,                    !- Value Until Time 17
    20:00,                   !- Time 18
    0.4,                     !- Value Until Time 18
    21:00,                   !- Time 19
    0.233333333333333,       !- Value Until Time 19
    22:00,                   !- Time 20
    0.166666666666667,       !- Value Until Time 20
    23:00,                   !- Time 21
    0.106666666666667,       !- Value Until Time 21
    24:00,                   !- Time 22
    0.0733333333333333;      !- Value Until Time 22

  Schedule:Day:Interval,
    cooking range allday2,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.0466666666666667,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0266666666666667,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0466666666666667,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.0733333333333333,      !- Value Until Time 4
    07:00,                   !- Time 5
    0.166666666666667,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.28,                    !- Value Until Time 6
    09:00,                   !- Time 7
    0.306666666666667,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.32,                    !- Value Until Time 8
    11:00,                   !- Time 9
    0.28,                    !- Value Until Time 9
    12:00,                   !- Time 10
    0.333333333333333,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.38,                    !- Value Until Time 11
    14:00,                   !- Time 12
    0.306666666666667,       !- Value Until Time 12
    15:00,                   !- Time 13
    0.38,                    !- Value Until Time 13
    16:00,                   !- Time 14
    0.293333333333333,       !- Value Until Time 14
    17:00,                   !- Time 15
    0.613333333333333,       !- Value Until Time 15
    18:00,                   !- Time 16
    1,                       !- Value Until Time 16
    19:00,                   !- Time 17
    0.78,                    !- Value Until Time 17
    20:00,                   !- Time 18
    0.4,                     !- Value Until Time 18
    21:00,                   !- Time 19
    0.233333333333333,       !- Value Until Time 19
    22:00,                   !- Time 20
    0.166666666666667,       !- Value Until Time 20
    23:00,                   !- Time 21
    0.106666666666667,       !- Value Until Time 21
    24:00,                   !- Time 22
    0.0733333333333333;      !- Value Until Time 22

  Schedule:Day:Interval,
    cooking range allday3,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.0421573989668794,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0240899422667882,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0421573989668794,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.0662473412336676,      !- Value Until Time 4
    07:00,                   !- Time 5
    0.150562139167426,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.252944393801276,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.277034336068064,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.289079307201459,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.252944393801276,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.301124278334853,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.343281677301732,       !- Value Until Time 11
    14:00,                   !- Time 12
    0.277034336068064,       !- Value Until Time 12
    15:00,                   !- Time 13
    0.343281677301732,       !- Value Until Time 13
    16:00,                   !- Time 14
    0.26498936493467,        !- Value Until Time 14
    17:00,                   !- Time 15
    0.554068672136129,       !- Value Until Time 15
    18:00,                   !- Time 16
    0.903372835004558,       !- Value Until Time 16
    19:00,                   !- Time 17
    0.704630811303555,       !- Value Until Time 17
    20:00,                   !- Time 18
    0.361349134001823,       !- Value Until Time 18
    21:00,                   !- Time 19
    0.210786994834397,       !- Value Until Time 19
    22:00,                   !- Time 20
    0.150562139167426,       !- Value Until Time 20
    23:00,                   !- Time 21
    0.0963597690671529,      !- Value Until Time 21
    24:00,                   !- Time 22
    0.0662473412336676;      !- Value Until Time 22

  Schedule:Day:Interval,
    cooking range allday4,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.0419872379216044,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0239927073837739,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0419872379216044,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.0659799453053783,      !- Value Until Time 4
    07:00,                   !- Time 5
    0.149954421148587,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.251923427529626,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.2759161349134,         !- Value Until Time 7
    10:00,                   !- Time 8
    0.287912488605287,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.251923427529626,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.299908842297174,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.341896080218778,       !- Value Until Time 11
    14:00,                   !- Time 12
    0.2759161349134,         !- Value Until Time 12
    15:00,                   !- Time 13
    0.341896080218778,       !- Value Until Time 13
    16:00,                   !- Time 14
    0.263919781221513,       !- Value Until Time 14
    17:00,                   !- Time 15
    0.5518322698268,         !- Value Until Time 15
    18:00,                   !- Time 16
    0.899726526891522,       !- Value Until Time 16
    19:00,                   !- Time 17
    0.701786690975387,       !- Value Until Time 17
    20:00,                   !- Time 18
    0.359890610756609,       !- Value Until Time 18
    21:00,                   !- Time 19
    0.209936189608022,       !- Value Until Time 19
    22:00,                   !- Time 20
    0.149954421148587,       !- Value Until Time 20
    23:00,                   !- Time 21
    0.0959708295350957,      !- Value Until Time 21
    24:00,                   !- Time 22
    0.0659799453053783;      !- Value Until Time 22

  Schedule:Day:Interval,
    cooking range allday5,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.0421573989668794,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0240899422667882,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0421573989668794,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.0662473412336676,      !- Value Until Time 4
    07:00,                   !- Time 5
    0.150562139167426,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.252944393801276,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.277034336068064,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.289079307201459,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.252944393801276,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.301124278334853,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.343281677301732,       !- Value Until Time 11
    14:00,                   !- Time 12
    0.277034336068064,       !- Value Until Time 12
    15:00,                   !- Time 13
    0.343281677301732,       !- Value Until Time 13
    16:00,                   !- Time 14
    0.26498936493467,        !- Value Until Time 14
    17:00,                   !- Time 15
    0.554068672136129,       !- Value Until Time 15
    18:00,                   !- Time 16
    0.903372835004558,       !- Value Until Time 16
    19:00,                   !- Time 17
    0.704630811303555,       !- Value Until Time 17
    20:00,                   !- Time 18
    0.361349134001823,       !- Value Until Time 18
    21:00,                   !- Time 19
    0.210786994834397,       !- Value Until Time 19
    22:00,                   !- Time 20
    0.150562139167426,       !- Value Until Time 20
    23:00,                   !- Time 21
    0.0963597690671529,      !- Value Until Time 21
    24:00,                   !- Time 22
    0.0662473412336676;      !- Value Until Time 22

  Schedule:Day:Interval,
    cooking range allday6,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.0378608325736858,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0216347614706776,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0378608325736858,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.0594955940443634,      !- Value Until Time 4
    07:00,                   !- Time 5
    0.135217259191735,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.227164995442115,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.248799756912792,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.259617137648131,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.227164995442115,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.27043451838347,        !- Value Until Time 10
    13:00,                   !- Time 11
    0.308295350957156,       !- Value Until Time 11
    14:00,                   !- Time 12
    0.248799756912792,       !- Value Until Time 12
    15:00,                   !- Time 13
    0.308295350957156,       !- Value Until Time 13
    16:00,                   !- Time 14
    0.237982376177454,       !- Value Until Time 14
    17:00,                   !- Time 15
    0.497599513825585,       !- Value Until Time 15
    18:00,                   !- Time 16
    0.81130355515041,        !- Value Until Time 16
    19:00,                   !- Time 17
    0.63281677301732,        !- Value Until Time 17
    20:00,                   !- Time 18
    0.324521422060164,       !- Value Until Time 18
    21:00,                   !- Time 19
    0.189304162868429,       !- Value Until Time 19
    22:00,                   !- Time 20
    0.135217259191735,       !- Value Until Time 20
    23:00,                   !- Time 21
    0.0865390458827104,      !- Value Until Time 21
    24:00,                   !- Time 22
    0.0594955940443634;      !- Value Until Time 22

  Schedule:Day:Interval,
    cooking range allday7,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.0381160741415983,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.021780613795199,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.0381160741415983,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.0598966879367973,      !- Value Until Time 4
    07:00,                   !- Time 5
    0.136128836219994,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.22869644484959,        !- Value Until Time 6
    09:00,                   !- Time 7
    0.250477058644789,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.261367365542388,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.22869644484959,        !- Value Until Time 9
    12:00,                   !- Time 10
    0.272257672439988,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.310373746581586,       !- Value Until Time 11
    14:00,                   !- Time 12
    0.250477058644789,       !- Value Until Time 12
    15:00,                   !- Time 13
    0.310373746581586,       !- Value Until Time 13
    16:00,                   !- Time 14
    0.239586751747189,       !- Value Until Time 14
    17:00,                   !- Time 15
    0.500954117289578,       !- Value Until Time 15
    18:00,                   !- Time 16
    0.816773017319964,       !- Value Until Time 16
    19:00,                   !- Time 17
    0.637082953509572,       !- Value Until Time 17
    20:00,                   !- Time 18
    0.326709206927985,       !- Value Until Time 18
    21:00,                   !- Time 19
    0.190580370707992,       !- Value Until Time 19
    22:00,                   !- Time 20
    0.136128836219994,       !- Value Until Time 20
    23:00,                   !- Time 21
    0.0871224551807961,      !- Value Until Time 21
    24:00,                   !- Time 22
    0.0598966879367973;      !- Value Until Time 22

  Schedule:Day:Interval,
    cooking range allday8,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.0381160741415983,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.021780613795199,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.0381160741415983,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.0598966879367973,      !- Value Until Time 4
    07:00,                   !- Time 5
    0.136128836219994,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.22869644484959,        !- Value Until Time 6
    09:00,                   !- Time 7
    0.250477058644789,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.261367365542388,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.22869644484959,        !- Value Until Time 9
    12:00,                   !- Time 10
    0.272257672439988,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.310373746581586,       !- Value Until Time 11
    14:00,                   !- Time 12
    0.250477058644789,       !- Value Until Time 12
    15:00,                   !- Time 13
    0.310373746581586,       !- Value Until Time 13
    16:00,                   !- Time 14
    0.239586751747189,       !- Value Until Time 14
    17:00,                   !- Time 15
    0.500954117289578,       !- Value Until Time 15
    18:00,                   !- Time 16
    0.816773017319964,       !- Value Until Time 16
    19:00,                   !- Time 17
    0.637082953509572,       !- Value Until Time 17
    20:00,                   !- Time 18
    0.326709206927985,       !- Value Until Time 18
    21:00,                   !- Time 19
    0.190580370707992,       !- Value Until Time 19
    22:00,                   !- Time 20
    0.136128836219994,       !- Value Until Time 20
    23:00,                   !- Time 21
    0.0871224551807961,      !- Value Until Time 21
    24:00,                   !- Time 22
    0.0598966879367973;      !- Value Until Time 22

  Schedule:Day:Interval,
    cooking range allday9,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.0378608325736858,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0216347614706776,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0378608325736858,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.0594955940443634,      !- Value Until Time 4
    07:00,                   !- Time 5
    0.135217259191735,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.227164995442115,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.248799756912792,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.259617137648131,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.227164995442115,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.27043451838347,        !- Value Until Time 10
    13:00,                   !- Time 11
    0.308295350957156,       !- Value Until Time 11
    14:00,                   !- Time 12
    0.248799756912792,       !- Value Until Time 12
    15:00,                   !- Time 13
    0.308295350957156,       !- Value Until Time 13
    16:00,                   !- Time 14
    0.237982376177454,       !- Value Until Time 14
    17:00,                   !- Time 15
    0.497599513825585,       !- Value Until Time 15
    18:00,                   !- Time 16
    0.81130355515041,        !- Value Until Time 16
    19:00,                   !- Time 17
    0.63281677301732,        !- Value Until Time 17
    20:00,                   !- Time 18
    0.324521422060164,       !- Value Until Time 18
    21:00,                   !- Time 19
    0.189304162868429,       !- Value Until Time 19
    22:00,                   !- Time 20
    0.135217259191735,       !- Value Until Time 20
    23:00,                   !- Time 21
    0.0865390458827104,      !- Value Until Time 21
    24:00,                   !- Time 22
    0.0594955940443634;      !- Value Until Time 22

  Schedule:Day:Interval,
    cooling season allday1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    cooling season allday10, !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    cooling season allday11, !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    cooling season allday12, !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    cooling season allday2,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    cooling season allday3,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    cooling season allday4,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    cooling season allday5,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    cooling season allday6,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    cooling season allday7,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    cooling season allday8,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    cooling season allday9,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    cooling setpoint allday1,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24.4444444444444;        !- Value Until Time 1

  Schedule:Day:Interval,
    cooling setpoint allday10,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24.4444444444444;        !- Value Until Time 1

  Schedule:Day:Interval,
    cooling setpoint allday11,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24.4444444444444;        !- Value Until Time 1

  Schedule:Day:Interval,
    cooling setpoint allday12,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24.4444444444444;        !- Value Until Time 1

  Schedule:Day:Interval,
    cooling setpoint allday2,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24.4444444444444;        !- Value Until Time 1

  Schedule:Day:Interval,
    cooling setpoint allday3,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24.4444444444444;        !- Value Until Time 1

  Schedule:Day:Interval,
    cooling setpoint allday4,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24.4444444444444;        !- Value Until Time 1

  Schedule:Day:Interval,
    cooling setpoint allday5,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24.4444444444444;        !- Value Until Time 1

  Schedule:Day:Interval,
    cooling setpoint allday6,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24.4444444444444;        !- Value Until Time 1

  Schedule:Day:Interval,
    cooling setpoint allday7,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24.4444444444444;        !- Value Until Time 1

  Schedule:Day:Interval,
    cooling setpoint allday8,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24.4444444444444;        !- Value Until Time 1

  Schedule:Day:Interval,
    cooling setpoint allday9,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24.4444444444444;        !- Value Until Time 1

  Schedule:Day:Interval,
    dishwasher schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    dishwasher schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    dishwasher schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2
    0.0564951166666667,      !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    dishwasher schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    dishwasher schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    dishwasher schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:00,                   !- Time 1
    0,                       !- Value Until Time 1
    12:00,                   !- Time 2
    0.0142977,               !- Value Until Time 2
    13:00,                   !- Time 3
    0.0401763333333333,      !- Value Until Time 3
    20:00,                   !- Time 4
    0,                       !- Value Until Time 4
    21:00,                   !- Time 5
    0.0223281666666667,      !- Value Until Time 5
    22:00,                   !- Time 6
    0.04944225,              !- Value Until Time 6
    24:00,                   !- Time 7
    0;                       !- Value Until Time 7

  Schedule:Day:Interval,
    dishwasher schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    fridge allday1,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.610948905109489,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.595675182481752,       !- Value Until Time 2
    03:00,                   !- Time 3
    0.580401459854014,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.565127737226277,       !- Value Until Time 4
    06:00,                   !- Time 5
    0.54985401459854,        !- Value Until Time 5
    07:00,                   !- Time 6
    0.580401459854014,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.610948905109489,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.626222627737226,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.610948905109489,       !- Value Until Time 9
    15:00,                   !- Time 10
    0.641496350364963,       !- Value Until Time 10
    16:00,                   !- Time 11
    0.626222627737226,       !- Value Until Time 11
    17:00,                   !- Time 12
    0.672043795620438,       !- Value Until Time 12
    18:00,                   !- Time 13
    0.733138686131387,       !- Value Until Time 13
    19:00,                   !- Time 14
    0.763686131386861,       !- Value Until Time 14
    20:00,                   !- Time 15
    0.733138686131387,       !- Value Until Time 15
    21:00,                   !- Time 16
    0.717864963503649,       !- Value Until Time 16
    22:00,                   !- Time 17
    0.702591240875912,       !- Value Until Time 17
    23:00,                   !- Time 18
    0.672043795620438,       !- Value Until Time 18
    24:00,                   !- Time 19
    0.626222627737226;       !- Value Until Time 19

  Schedule:Day:Interval,
    fridge allday10,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.67956204379562,        !- Value Until Time 1
    02:00,                   !- Time 2
    0.66257299270073,        !- Value Until Time 2
    03:00,                   !- Time 3
    0.645583941605839,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.628594890510949,       !- Value Until Time 4
    06:00,                   !- Time 5
    0.611605839416058,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.645583941605839,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.67956204379562,        !- Value Until Time 7
    10:00,                   !- Time 8
    0.696551094890511,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.67956204379562,        !- Value Until Time 9
    15:00,                   !- Time 10
    0.713540145985402,       !- Value Until Time 10
    16:00,                   !- Time 11
    0.696551094890511,       !- Value Until Time 11
    17:00,                   !- Time 12
    0.747518248175182,       !- Value Until Time 12
    18:00,                   !- Time 13
    0.815474452554744,       !- Value Until Time 13
    19:00,                   !- Time 14
    0.849452554744526,       !- Value Until Time 14
    20:00,                   !- Time 15
    0.815474452554744,       !- Value Until Time 15
    21:00,                   !- Time 16
    0.798485401459854,       !- Value Until Time 16
    22:00,                   !- Time 17
    0.781496350364963,       !- Value Until Time 17
    23:00,                   !- Time 18
    0.747518248175182,       !- Value Until Time 18
    24:00,                   !- Time 19
    0.696551094890511;       !- Value Until Time 19

  Schedule:Day:Interval,
    fridge allday11,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.675182481751825,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.658302919708029,       !- Value Until Time 2
    03:00,                   !- Time 3
    0.641423357664234,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.624543795620438,       !- Value Until Time 4
    06:00,                   !- Time 5
    0.607664233576642,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.641423357664234,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.675182481751825,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.69206204379562,        !- Value Until Time 8
    12:00,                   !- Time 9
    0.675182481751825,       !- Value Until Time 9
    15:00,                   !- Time 10
    0.708941605839416,       !- Value Until Time 10
    16:00,                   !- Time 11
    0.69206204379562,        !- Value Until Time 11
    17:00,                   !- Time 12
    0.742700729927007,       !- Value Until Time 12
    18:00,                   !- Time 13
    0.81021897810219,        !- Value Until Time 13
    19:00,                   !- Time 14
    0.843978102189781,       !- Value Until Time 14
    20:00,                   !- Time 15
    0.81021897810219,        !- Value Until Time 15
    21:00,                   !- Time 16
    0.793339416058394,       !- Value Until Time 16
    22:00,                   !- Time 17
    0.776459854014598,       !- Value Until Time 17
    23:00,                   !- Time 18
    0.742700729927007,       !- Value Until Time 18
    24:00,                   !- Time 19
    0.69206204379562;        !- Value Until Time 19

  Schedule:Day:Interval,
    fridge allday12,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.610948905109489,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.595675182481752,       !- Value Until Time 2
    03:00,                   !- Time 3
    0.580401459854014,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.565127737226277,       !- Value Until Time 4
    06:00,                   !- Time 5
    0.54985401459854,        !- Value Until Time 5
    07:00,                   !- Time 6
    0.580401459854014,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.610948905109489,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.626222627737226,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.610948905109489,       !- Value Until Time 9
    15:00,                   !- Time 10
    0.641496350364963,       !- Value Until Time 10
    16:00,                   !- Time 11
    0.626222627737226,       !- Value Until Time 11
    17:00,                   !- Time 12
    0.672043795620438,       !- Value Until Time 12
    18:00,                   !- Time 13
    0.733138686131387,       !- Value Until Time 13
    19:00,                   !- Time 14
    0.763686131386861,       !- Value Until Time 14
    20:00,                   !- Time 15
    0.733138686131387,       !- Value Until Time 15
    21:00,                   !- Time 16
    0.717864963503649,       !- Value Until Time 16
    22:00,                   !- Time 17
    0.702591240875912,       !- Value Until Time 17
    23:00,                   !- Time 18
    0.672043795620438,       !- Value Until Time 18
    24:00,                   !- Time 19
    0.626222627737226;       !- Value Until Time 19

  Schedule:Day:Interval,
    fridge allday2,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.60948905109489,        !- Value Until Time 1
    02:00,                   !- Time 2
    0.594251824817518,       !- Value Until Time 2
    03:00,                   !- Time 3
    0.579014598540146,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.563777372262774,       !- Value Until Time 4
    06:00,                   !- Time 5
    0.548540145985401,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.579014598540146,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.60948905109489,        !- Value Until Time 7
    10:00,                   !- Time 8
    0.624726277372263,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.60948905109489,        !- Value Until Time 9
    15:00,                   !- Time 10
    0.639963503649635,       !- Value Until Time 10
    16:00,                   !- Time 11
    0.624726277372263,       !- Value Until Time 11
    17:00,                   !- Time 12
    0.670437956204379,       !- Value Until Time 12
    18:00,                   !- Time 13
    0.731386861313868,       !- Value Until Time 13
    19:00,                   !- Time 14
    0.761861313868613,       !- Value Until Time 14
    20:00,                   !- Time 15
    0.731386861313868,       !- Value Until Time 15
    21:00,                   !- Time 16
    0.716149635036496,       !- Value Until Time 16
    22:00,                   !- Time 17
    0.700912408759124,       !- Value Until Time 17
    23:00,                   !- Time 18
    0.670437956204379,       !- Value Until Time 18
    24:00,                   !- Time 19
    0.624726277372263;       !- Value Until Time 19

  Schedule:Day:Interval,
    fridge allday3,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.791240875912409,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.771459854014598,       !- Value Until Time 2
    03:00,                   !- Time 3
    0.751678832116788,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.731897810218978,       !- Value Until Time 4
    06:00,                   !- Time 5
    0.712116788321168,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.751678832116788,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.791240875912409,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.811021897810219,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.791240875912409,       !- Value Until Time 9
    15:00,                   !- Time 10
    0.830802919708029,       !- Value Until Time 10
    16:00,                   !- Time 11
    0.811021897810219,       !- Value Until Time 11
    17:00,                   !- Time 12
    0.87036496350365,        !- Value Until Time 12
    18:00,                   !- Time 13
    0.949489051094891,       !- Value Until Time 13
    19:00,                   !- Time 14
    0.989051094890511,       !- Value Until Time 14
    20:00,                   !- Time 15
    0.949489051094891,       !- Value Until Time 15
    21:00,                   !- Time 16
    0.92970802919708,        !- Value Until Time 16
    22:00,                   !- Time 17
    0.90992700729927,        !- Value Until Time 17
    23:00,                   !- Time 18
    0.87036496350365,        !- Value Until Time 18
    24:00,                   !- Time 19
    0.811021897810219;       !- Value Until Time 19

  Schedule:Day:Interval,
    fridge allday4,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.791240875912409,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.771459854014598,       !- Value Until Time 2
    03:00,                   !- Time 3
    0.751678832116788,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.731897810218978,       !- Value Until Time 4
    06:00,                   !- Time 5
    0.712116788321168,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.751678832116788,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.791240875912409,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.811021897810219,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.791240875912409,       !- Value Until Time 9
    15:00,                   !- Time 10
    0.830802919708029,       !- Value Until Time 10
    16:00,                   !- Time 11
    0.811021897810219,       !- Value Until Time 11
    17:00,                   !- Time 12
    0.87036496350365,        !- Value Until Time 12
    18:00,                   !- Time 13
    0.949489051094891,       !- Value Until Time 13
    19:00,                   !- Time 14
    0.989051094890511,       !- Value Until Time 14
    20:00,                   !- Time 15
    0.949489051094891,       !- Value Until Time 15
    21:00,                   !- Time 16
    0.92970802919708,        !- Value Until Time 16
    22:00,                   !- Time 17
    0.90992700729927,        !- Value Until Time 17
    23:00,                   !- Time 18
    0.87036496350365,        !- Value Until Time 18
    24:00,                   !- Time 19
    0.811021897810219;       !- Value Until Time 19

  Schedule:Day:Interval,
    fridge allday5,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.791240875912409,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.771459854014598,       !- Value Until Time 2
    03:00,                   !- Time 3
    0.751678832116788,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.731897810218978,       !- Value Until Time 4
    06:00,                   !- Time 5
    0.712116788321168,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.751678832116788,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.791240875912409,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.811021897810219,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.791240875912409,       !- Value Until Time 9
    15:00,                   !- Time 10
    0.830802919708029,       !- Value Until Time 10
    16:00,                   !- Time 11
    0.811021897810219,       !- Value Until Time 11
    17:00,                   !- Time 12
    0.87036496350365,        !- Value Until Time 12
    18:00,                   !- Time 13
    0.949489051094891,       !- Value Until Time 13
    19:00,                   !- Time 14
    0.989051094890511,       !- Value Until Time 14
    20:00,                   !- Time 15
    0.949489051094891,       !- Value Until Time 15
    21:00,                   !- Time 16
    0.92970802919708,        !- Value Until Time 16
    22:00,                   !- Time 17
    0.90992700729927,        !- Value Until Time 17
    23:00,                   !- Time 18
    0.87036496350365,        !- Value Until Time 18
    24:00,                   !- Time 19
    0.811021897810219;       !- Value Until Time 19

  Schedule:Day:Interval,
    fridge allday6,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19
    0.82;                    !- Value Until Time 19

  Schedule:Day:Interval,
    fridge allday7,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19
    0.82;                    !- Value Until Time 19

  Schedule:Day:Interval,
    fridge allday8,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19
    0.82;                    !- Value Until Time 19

  Schedule:Day:Interval,
    fridge allday9,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19
    0.82;                    !- Value Until Time 19

  Schedule:Day:Interval,
    heating season allday1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    heating season allday10, !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    heating season allday11, !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    heating season allday12, !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    heating season allday2,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    heating season allday3,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    heating season allday4,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    heating season allday5,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    heating season allday6,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    heating season allday7,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    heating season allday8,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    heating season allday9,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    mech vent bath exhaust schedule allday1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0,                       !- Value Until Time 1
    05:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    mech vent bath exhaust schedule allday10,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0,                       !- Value Until Time 1
    05:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    mech vent bath exhaust schedule allday11,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0,                       !- Value Until Time 1
    05:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    mech vent bath exhaust schedule allday12,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0,                       !- Value Until Time 1
    05:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    mech vent bath exhaust schedule allday2,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0,                       !- Value Until Time 1
    05:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    mech vent bath exhaust schedule allday3,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0,                       !- Value Until Time 1
    05:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    mech vent bath exhaust schedule allday4,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0,                       !- Value Until Time 1
    05:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    mech vent bath exhaust schedule allday5,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0,                       !- Value Until Time 1
    05:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    mech vent bath exhaust schedule allday6,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0,                       !- Value Until Time 1
    05:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    mech vent bath exhaust schedule allday7,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0,                       !- Value Until Time 1
    05:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    mech vent bath exhaust schedule allday8,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0,                       !- Value Until Time 1
    05:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    mech vent bath exhaust schedule allday9,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0,                       !- Value Until Time 1
    05:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    mech vent range exhaust schedule allday1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    15:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    mech vent range exhaust schedule allday10,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    15:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    mech vent range exhaust schedule allday11,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    15:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    mech vent range exhaust schedule allday12,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    15:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    mech vent range exhaust schedule allday2,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    15:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    mech vent range exhaust schedule allday3,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    15:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    mech vent range exhaust schedule allday4,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    15:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    mech vent range exhaust schedule allday5,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    15:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    mech vent range exhaust schedule allday6,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    15:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    mech vent range exhaust schedule allday7,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    15:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    mech vent range exhaust schedule allday8,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    15:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    mech vent range exhaust schedule allday9,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    15:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    natural vent availability schedule allday1 on,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    natural vent availability schedule allday1 on 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    natural vent availability schedule allday1 on 10,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    natural vent availability schedule allday1 on 11,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    natural vent availability schedule allday1 on 2,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    natural vent availability schedule allday1 on 3,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    natural vent availability schedule allday1 on 4,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    natural vent availability schedule allday1 on 5,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    natural vent availability schedule allday1 on 6,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    natural vent availability schedule allday1 on 7,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    natural vent availability schedule allday1 on 8,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    natural vent availability schedule allday1 on 9,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    natural vent temp schedule allday1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25;                      !- Value Until Time 1

  Schedule:Day:Interval,
    natural vent temp schedule allday10,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20.5555555555556;        !- Value Until Time 1

  Schedule:Day:Interval,
    natural vent temp schedule allday11,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25;                      !- Value Until Time 1

  Schedule:Day:Interval,
    natural vent temp schedule allday12,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25;                      !- Value Until Time 1

  Schedule:Day:Interval,
    natural vent temp schedule allday2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25;                      !- Value Until Time 1

  Schedule:Day:Interval,
    natural vent temp schedule allday3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25;                      !- Value Until Time 1

  Schedule:Day:Interval,
    natural vent temp schedule allday4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25;                      !- Value Until Time 1

  Schedule:Day:Interval,
    natural vent temp schedule allday5,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20.5555555555556;        !- Value Until Time 1

  Schedule:Day:Interval,
    natural vent temp schedule allday6,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20.5555555555556;        !- Value Until Time 1

  Schedule:Day:Interval,
    natural vent temp schedule allday7,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20.5555555555556;        !- Value Until Time 1

  Schedule:Day:Interval,
    natural vent temp schedule allday8,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20.5555555555556;        !- Value Until Time 1

  Schedule:Day:Interval,
    natural vent temp schedule allday9,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20.5555555555556;        !- Value Until Time 1

  Schedule:Day:Interval,
    occupants schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.8831,                  !- Value Until Time 2
    09:00,                   !- Time 3
    0.40861,                 !- Value Until Time 3
    16:00,                   !- Time 4
    0.24189,                 !- Value Until Time 4
    17:00,                   !- Time 5
    0.29498,                 !- Value Until Time 5
    18:00,                   !- Time 6
    0.5531,                  !- Value Until Time 6
    21:00,                   !- Time 7
    0.89693,                 !- Value Until Time 7
    24:00,                   !- Time 8
    1;                       !- Value Until Time 8

  Schedule:Day:Interval,
    occupants schedule allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.8831,                  !- Value Until Time 2
    09:00,                   !- Time 3
    0.40861,                 !- Value Until Time 3
    16:00,                   !- Time 4
    0.24189,                 !- Value Until Time 4
    17:00,                   !- Time 5
    0.29498,                 !- Value Until Time 5
    18:00,                   !- Time 6
    0.5531,                  !- Value Until Time 6
    21:00,                   !- Time 7
    0.89693,                 !- Value Until Time 7
    24:00,                   !- Time 8
    1;                       !- Value Until Time 8

  Schedule:Day:Interval,
    occupants schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.8831,                  !- Value Until Time 2
    09:00,                   !- Time 3
    0.40861,                 !- Value Until Time 3
    16:00,                   !- Time 4
    0.24189,                 !- Value Until Time 4
    17:00,                   !- Time 5
    0.29498,                 !- Value Until Time 5
    18:00,                   !- Time 6
    0.5531,                  !- Value Until Time 6
    21:00,                   !- Time 7
    0.89693,                 !- Value Until Time 7
    24:00,                   !- Time 8
    1;                       !- Value Until Time 8

  Schedule:Day:Interval,
    occupants schedule allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.8831,                  !- Value Until Time 2
    09:00,                   !- Time 3
    0.40861,                 !- Value Until Time 3
    16:00,                   !- Time 4
    0.24189,                 !- Value Until Time 4
    17:00,                   !- Time 5
    0.29498,                 !- Value Until Time 5
    18:00,                   !- Time 6
    0.5531,                  !- Value Until Time 6
    21:00,                   !- Time 7
    0.89693,                 !- Value Until Time 7
    24:00,                   !- Time 8
    1;                       !- Value Until Time 8

  Schedule:Day:Interval,
    occupants schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.8831,                  !- Value Until Time 2
    09:00,                   !- Time 3
    0.40861,                 !- Value Until Time 3
    16:00,                   !- Time 4
    0.24189,                 !- Value Until Time 4
    17:00,                   !- Time 5
    0.29498,                 !- Value Until Time 5
    18:00,                   !- Time 6
    0.5531,                  !- Value Until Time 6
    21:00,                   !- Time 7
    0.89693,                 !- Value Until Time 7
    24:00,                   !- Time 8
    1;                       !- Value Until Time 8

  Schedule:Day:Interval,
    occupants schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.8831,                  !- Value Until Time 2
    09:00,                   !- Time 3
    0.40861,                 !- Value Until Time 3
    16:00,                   !- Time 4
    0.24189,                 !- Value Until Time 4
    17:00,                   !- Time 5
    0.29498,                 !- Value Until Time 5
    18:00,                   !- Time 6
    0.5531,                  !- Value Until Time 6
    21:00,                   !- Time 7
    0.89693,                 !- Value Until Time 7
    24:00,                   !- Time 8
    1;                       !- Value Until Time 8

  Schedule:Day:Interval,
    occupants schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.8831,                  !- Value Until Time 2
    09:00,                   !- Time 3
    0.40861,                 !- Value Until Time 3
    16:00,                   !- Time 4
    0.24189,                 !- Value Until Time 4
    17:00,                   !- Time 5
    0.29498,                 !- Value Until Time 5
    18:00,                   !- Time 6
    0.5531,                  !- Value Until Time 6
    21:00,                   !- Time 7
    0.89693,                 !- Value Until Time 7
    24:00,                   !- Time 8
    1;                       !- Value Until Time 8

  Schedule:Day:Interval,
    occupants schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.8831,                  !- Value Until Time 2
    09:00,                   !- Time 3
    0.40861,                 !- Value Until Time 3
    16:00,                   !- Time 4
    0.24189,                 !- Value Until Time 4
    17:00,                   !- Time 5
    0.29498,                 !- Value Until Time 5
    18:00,                   !- Time 6
    0.5531,                  !- Value Until Time 6
    21:00,                   !- Time 7
    0.89693,                 !- Value Until Time 7
    24:00,                   !- Time 8
    1;                       !- Value Until Time 8

  Schedule:Day:Interval,
    occupants schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.8831,                  !- Value Until Time 2
    09:00,                   !- Time 3
    0.40861,                 !- Value Until Time 3
    16:00,                   !- Time 4
    0.24189,                 !- Value Until Time 4
    17:00,                   !- Time 5
    0.29498,                 !- Value Until Time 5
    18:00,                   !- Time 6
    0.5531,                  !- Value Until Time 6
    21:00,                   !- Time 7
    0.89693,                 !- Value Until Time 7
    24:00,                   !- Time 8
    1;                       !- Value Until Time 8

  Schedule:Day:Interval,
    occupants schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.8831,                  !- Value Until Time 2
    09:00,                   !- Time 3
    0.40861,                 !- Value Until Time 3
    16:00,                   !- Time 4
    0.24189,                 !- Value Until Time 4
    17:00,                   !- Time 5
    0.29498,                 !- Value Until Time 5
    18:00,                   !- Time 6
    0.5531,                  !- Value Until Time 6
    21:00,                   !- Time 7
    0.89693,                 !- Value Until Time 7
    24:00,                   !- Time 8
    1;                       !- Value Until Time 8

  Schedule:Day:Interval,
    occupants schedule allday8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.8831,                  !- Value Until Time 2
    09:00,                   !- Time 3
    0.40861,                 !- Value Until Time 3
    16:00,                   !- Time 4
    0.24189,                 !- Value Until Time 4
    17:00,                   !- Time 5
    0.29498,                 !- Value Until Time 5
    18:00,                   !- Time 6
    0.5531,                  !- Value Until Time 6
    21:00,                   !- Time 7
    0.89693,                 !- Value Until Time 7
    24:00,                   !- Time 8
    1;                       !- Value Until Time 8

  Schedule:Day:Interval,
    occupants schedule allday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.8831,                  !- Value Until Time 2
    09:00,                   !- Time 3
    0.40861,                 !- Value Until Time 3
    16:00,                   !- Time 4
    0.24189,                 !- Value Until Time 4
    17:00,                   !- Time 5
    0.29498,                 !- Value Until Time 5
    18:00,                   !- Time 6
    0.5531,                  !- Value Until Time 6
    21:00,                   !- Time 7
    0.89693,                 !- Value Until Time 7
    24:00,                   !- Time 8
    1;                       !- Value Until Time 8

  Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 12,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 13,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 14,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 15,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 16,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 18,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 19,         !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 20,         !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 21,         !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    117.228428068889;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday1 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday1 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday1 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday10 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday10 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday10 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday11 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday11 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday11 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday12 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday12 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday12 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday2 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday2 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday2 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday3 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday3 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday3 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday4 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday4 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday4 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday5 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday5 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday5 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday6 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday6 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday6 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday7 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday7 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday7 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday8 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday8 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday8 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday9 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday9 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Window shading schedule allday9 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Week:Daily,
    clothes dryer Week Rule - Jan1-Jan6,  !- Name
    Schedule Day 13,         !- Sunday Schedule:Day Name
    clothes dryer allday1,   !- Monday Schedule:Day Name
    clothes dryer allday1,   !- Tuesday Schedule:Day Name
    clothes dryer allday1,   !- Wednesday Schedule:Day Name
    clothes dryer allday1,   !- Thursday Schedule:Day Name
    clothes dryer allday1,   !- Friday Schedule:Day Name
    clothes dryer allday1,   !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer Week Rule - Jan7-Jan27,  !- Name
    clothes dryer allday1,   !- Sunday Schedule:Day Name
    clothes dryer allday1,   !- Monday Schedule:Day Name
    clothes dryer allday1,   !- Tuesday Schedule:Day Name
    clothes dryer allday1,   !- Wednesday Schedule:Day Name
    clothes dryer allday1,   !- Thursday Schedule:Day Name
    clothes dryer allday1,   !- Friday Schedule:Day Name
    clothes dryer allday1,   !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer Week Rule - Jan28-Feb3,  !- Name
    clothes dryer allday1,   !- Sunday Schedule:Day Name
    clothes dryer allday1,   !- Monday Schedule:Day Name
    clothes dryer allday1,   !- Tuesday Schedule:Day Name
    clothes dryer allday1,   !- Wednesday Schedule:Day Name
    clothes dryer allday2,   !- Thursday Schedule:Day Name
    clothes dryer allday2,   !- Friday Schedule:Day Name
    clothes dryer allday2,   !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer Week Rule - Feb4-Feb24,  !- Name
    clothes dryer allday2,   !- Sunday Schedule:Day Name
    clothes dryer allday2,   !- Monday Schedule:Day Name
    clothes dryer allday2,   !- Tuesday Schedule:Day Name
    clothes dryer allday2,   !- Wednesday Schedule:Day Name
    clothes dryer allday2,   !- Thursday Schedule:Day Name
    clothes dryer allday2,   !- Friday Schedule:Day Name
    clothes dryer allday2,   !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer Week Rule - Feb25-Mar3,  !- Name
    clothes dryer allday2,   !- Sunday Schedule:Day Name
    clothes dryer allday2,   !- Monday Schedule:Day Name
    clothes dryer allday2,   !- Tuesday Schedule:Day Name
    clothes dryer allday2,   !- Wednesday Schedule:Day Name
    clothes dryer allday3,   !- Thursday Schedule:Day Name
    clothes dryer allday3,   !- Friday Schedule:Day Name
    clothes dryer allday3,   !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer Week Rule - Mar4-Mar31,  !- Name
    clothes dryer allday3,   !- Sunday Schedule:Day Name
    clothes dryer allday3,   !- Monday Schedule:Day Name
    clothes dryer allday3,   !- Tuesday Schedule:Day Name
    clothes dryer allday3,   !- Wednesday Schedule:Day Name
    clothes dryer allday3,   !- Thursday Schedule:Day Name
    clothes dryer allday3,   !- Friday Schedule:Day Name
    clothes dryer allday3,   !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer Week Rule - Apr1-Apr28,  !- Name
    clothes dryer allday4,   !- Sunday Schedule:Day Name
    clothes dryer allday4,   !- Monday Schedule:Day Name
    clothes dryer allday4,   !- Tuesday Schedule:Day Name
    clothes dryer allday4,   !- Wednesday Schedule:Day Name
    clothes dryer allday4,   !- Thursday Schedule:Day Name
    clothes dryer allday4,   !- Friday Schedule:Day Name
    clothes dryer allday4,   !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer Week Rule - Apr29-May5,  !- Name
    clothes dryer allday4,   !- Sunday Schedule:Day Name
    clothes dryer allday4,   !- Monday Schedule:Day Name
    clothes dryer allday5,   !- Tuesday Schedule:Day Name
    clothes dryer allday5,   !- Wednesday Schedule:Day Name
    clothes dryer allday5,   !- Thursday Schedule:Day Name
    clothes dryer allday5,   !- Friday Schedule:Day Name
    clothes dryer allday5,   !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer Week Rule - May6-May26,  !- Name
    clothes dryer allday5,   !- Sunday Schedule:Day Name
    clothes dryer allday5,   !- Monday Schedule:Day Name
    clothes dryer allday5,   !- Tuesday Schedule:Day Name
    clothes dryer allday5,   !- Wednesday Schedule:Day Name
    clothes dryer allday5,   !- Thursday Schedule:Day Name
    clothes dryer allday5,   !- Friday Schedule:Day Name
    clothes dryer allday5,   !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer Week Rule - May27-Jun2,  !- Name
    clothes dryer allday5,   !- Sunday Schedule:Day Name
    clothes dryer allday5,   !- Monday Schedule:Day Name
    clothes dryer allday5,   !- Tuesday Schedule:Day Name
    clothes dryer allday5,   !- Wednesday Schedule:Day Name
    clothes dryer allday5,   !- Thursday Schedule:Day Name
    clothes dryer allday6,   !- Friday Schedule:Day Name
    clothes dryer allday6,   !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer Week Rule - Jun3-Jun30,  !- Name
    clothes dryer allday6,   !- Sunday Schedule:Day Name
    clothes dryer allday6,   !- Monday Schedule:Day Name
    clothes dryer allday6,   !- Tuesday Schedule:Day Name
    clothes dryer allday6,   !- Wednesday Schedule:Day Name
    clothes dryer allday6,   !- Thursday Schedule:Day Name
    clothes dryer allday6,   !- Friday Schedule:Day Name
    clothes dryer allday6,   !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer Week Rule - Jul1-Jul28,  !- Name
    clothes dryer allday7,   !- Sunday Schedule:Day Name
    clothes dryer allday7,   !- Monday Schedule:Day Name
    clothes dryer allday7,   !- Tuesday Schedule:Day Name
    clothes dryer allday7,   !- Wednesday Schedule:Day Name
    clothes dryer allday7,   !- Thursday Schedule:Day Name
    clothes dryer allday7,   !- Friday Schedule:Day Name
    clothes dryer allday7,   !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer Week Rule - Jul29-Aug4,  !- Name
    clothes dryer allday7,   !- Sunday Schedule:Day Name
    clothes dryer allday7,   !- Monday Schedule:Day Name
    clothes dryer allday7,   !- Tuesday Schedule:Day Name
    clothes dryer allday8,   !- Wednesday Schedule:Day Name
    clothes dryer allday8,   !- Thursday Schedule:Day Name
    clothes dryer allday8,   !- Friday Schedule:Day Name
    clothes dryer allday8,   !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer Week Rule - Aug5-Aug25,  !- Name
    clothes dryer allday8,   !- Sunday Schedule:Day Name
    clothes dryer allday8,   !- Monday Schedule:Day Name
    clothes dryer allday8,   !- Tuesday Schedule:Day Name
    clothes dryer allday8,   !- Wednesday Schedule:Day Name
    clothes dryer allday8,   !- Thursday Schedule:Day Name
    clothes dryer allday8,   !- Friday Schedule:Day Name
    clothes dryer allday8,   !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer Week Rule - Aug26-Sep1,  !- Name
    clothes dryer allday8,   !- Sunday Schedule:Day Name
    clothes dryer allday8,   !- Monday Schedule:Day Name
    clothes dryer allday8,   !- Tuesday Schedule:Day Name
    clothes dryer allday8,   !- Wednesday Schedule:Day Name
    clothes dryer allday8,   !- Thursday Schedule:Day Name
    clothes dryer allday8,   !- Friday Schedule:Day Name
    clothes dryer allday9,   !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer Week Rule - Sep2-Sep29,  !- Name
    clothes dryer allday9,   !- Sunday Schedule:Day Name
    clothes dryer allday9,   !- Monday Schedule:Day Name
    clothes dryer allday9,   !- Tuesday Schedule:Day Name
    clothes dryer allday9,   !- Wednesday Schedule:Day Name
    clothes dryer allday9,   !- Thursday Schedule:Day Name
    clothes dryer allday9,   !- Friday Schedule:Day Name
    clothes dryer allday9,   !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer Week Rule - Sep30-Oct6,  !- Name
    clothes dryer allday9,   !- Sunday Schedule:Day Name
    clothes dryer allday10,  !- Monday Schedule:Day Name
    clothes dryer allday10,  !- Tuesday Schedule:Day Name
    clothes dryer allday10,  !- Wednesday Schedule:Day Name
    clothes dryer allday10,  !- Thursday Schedule:Day Name
    clothes dryer allday10,  !- Friday Schedule:Day Name
    clothes dryer allday10,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer Week Rule - Oct7-Oct27,  !- Name
    clothes dryer allday10,  !- Sunday Schedule:Day Name
    clothes dryer allday10,  !- Monday Schedule:Day Name
    clothes dryer allday10,  !- Tuesday Schedule:Day Name
    clothes dryer allday10,  !- Wednesday Schedule:Day Name
    clothes dryer allday10,  !- Thursday Schedule:Day Name
    clothes dryer allday10,  !- Friday Schedule:Day Name
    clothes dryer allday10,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer Week Rule - Oct28-Nov3,  !- Name
    clothes dryer allday10,  !- Sunday Schedule:Day Name
    clothes dryer allday10,  !- Monday Schedule:Day Name
    clothes dryer allday10,  !- Tuesday Schedule:Day Name
    clothes dryer allday10,  !- Wednesday Schedule:Day Name
    clothes dryer allday11,  !- Thursday Schedule:Day Name
    clothes dryer allday11,  !- Friday Schedule:Day Name
    clothes dryer allday11,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer Week Rule - Nov4-Nov24,  !- Name
    clothes dryer allday11,  !- Sunday Schedule:Day Name
    clothes dryer allday11,  !- Monday Schedule:Day Name
    clothes dryer allday11,  !- Tuesday Schedule:Day Name
    clothes dryer allday11,  !- Wednesday Schedule:Day Name
    clothes dryer allday11,  !- Thursday Schedule:Day Name
    clothes dryer allday11,  !- Friday Schedule:Day Name
    clothes dryer allday11,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer Week Rule - Nov25-Dec1,  !- Name
    clothes dryer allday11,  !- Sunday Schedule:Day Name
    clothes dryer allday11,  !- Monday Schedule:Day Name
    clothes dryer allday11,  !- Tuesday Schedule:Day Name
    clothes dryer allday11,  !- Wednesday Schedule:Day Name
    clothes dryer allday11,  !- Thursday Schedule:Day Name
    clothes dryer allday11,  !- Friday Schedule:Day Name
    clothes dryer allday12,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer Week Rule - Dec2-Dec31,  !- Name
    clothes dryer allday12,  !- Sunday Schedule:Day Name
    clothes dryer allday12,  !- Monday Schedule:Day Name
    clothes dryer allday12,  !- Tuesday Schedule:Day Name
    clothes dryer allday12,  !- Wednesday Schedule:Day Name
    clothes dryer allday12,  !- Thursday Schedule:Day Name
    clothes dryer allday12,  !- Friday Schedule:Day Name
    clothes dryer allday12,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    clothes dryer,           !- Name
    Fractional,              !- Schedule Type Limits Name
    clothes dryer Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    clothes dryer Week Rule - Jan7-Jan27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    1,                       !- End Month 2
    27,                      !- End Day 2
    clothes dryer Week Rule - Jan28-Feb3,  !- Schedule:Week Name 3
    1,                       !- Start Month 3
    28,                      !- Start Day 3
    2,                       !- End Month 3
    3,                       !- End Day 3
    clothes dryer Week Rule - Feb4-Feb24,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    4,                       !- Start Day 4
    2,                       !- End Month 4
    24,                      !- End Day 4
    clothes dryer Week Rule - Feb25-Mar3,  !- Schedule:Week Name 5
    2,                       !- Start Month 5
    25,                      !- Start Day 5
    3,                       !- End Month 5
    3,                       !- End Day 5
    clothes dryer Week Rule - Mar4-Mar31,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    4,                       !- Start Day 6
    3,                       !- End Month 6
    31,                      !- End Day 6
    clothes dryer Week Rule - Apr1-Apr28,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    1,                       !- Start Day 7
    4,                       !- End Month 7
    28,                      !- End Day 7
    clothes dryer Week Rule - Apr29-May5,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    29,                      !- Start Day 8
    5,                       !- End Month 8
    5,                       !- End Day 8
    clothes dryer Week Rule - May6-May26,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    6,                       !- Start Day 9
    5,                       !- End Month 9
    26,                      !- End Day 9
    clothes dryer Week Rule - May27-Jun2,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    27,                      !- Start Day 10
    6,                       !- End Month 10
    2,                       !- End Day 10
    clothes dryer Week Rule - Jun3-Jun30,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    3,                       !- Start Day 11
    6,                       !- End Month 11
    30,                      !- End Day 11
    clothes dryer Week Rule - Jul1-Jul28,  !- Schedule:Week Name 12
    7,                       !- Start Month 12
    1,                       !- Start Day 12
    7,                       !- End Month 12
    28,                      !- End Day 12
    clothes dryer Week Rule - Jul29-Aug4,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    29,                      !- Start Day 13
    8,                       !- End Month 13
    4,                       !- End Day 13
    clothes dryer Week Rule - Aug5-Aug25,  !- Schedule:Week Name 14
    8,                       !- Start Month 14
    5,                       !- Start Day 14
    8,                       !- End Month 14
    25,                      !- End Day 14
    clothes dryer Week Rule - Aug26-Sep1,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    26,                      !- Start Day 15
    9,                       !- End Month 15
    1,                       !- End Day 15
    clothes dryer Week Rule - Sep2-Sep29,  !- Schedule:Week Name 16
    9,                       !- Start Month 16
    2,                       !- Start Day 16
    9,                       !- End Month 16
    29,                      !- End Day 16
    clothes dryer Week Rule - Sep30-Oct6,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    30,                      !- Start Day 17
    10,                      !- End Month 17
    6,                       !- End Day 17
    clothes dryer Week Rule - Oct7-Oct27,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    7,                       !- Start Day 18
    10,                      !- End Month 18
    27,                      !- End Day 18
    clothes dryer Week Rule - Oct28-Nov3,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    28,                      !- Start Day 19
    11,                      !- End Month 19
    3,                       !- End Day 19
    clothes dryer Week Rule - Nov4-Nov24,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    4,                       !- Start Day 20
    11,                      !- End Month 20
    24,                      !- End Day 20
    clothes dryer Week Rule - Nov25-Dec1,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    25,                      !- Start Day 21
    12,                      !- End Month 21
    1,                       !- End Day 21
    clothes dryer Week Rule - Dec2-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    2,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

  Schedule:Week:Daily,
    clothes washer schedule Week Rule - Jan1-Jan6,  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    clothes washer schedule allday1,  !- Monday Schedule:Day Name
    clothes washer schedule allday2,  !- Tuesday Schedule:Day Name
    clothes washer schedule allday3,  !- Wednesday Schedule:Day Name
    clothes washer schedule allday4,  !- Thursday Schedule:Day Name
    clothes washer schedule allday5,  !- Friday Schedule:Day Name
    clothes washer schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes washer schedule Week Rule - Jan7-Dec31,  !- Name
    clothes washer schedule allday7,  !- Sunday Schedule:Day Name
    clothes washer schedule allday1,  !- Monday Schedule:Day Name
    clothes washer schedule allday2,  !- Tuesday Schedule:Day Name
    clothes washer schedule allday3,  !- Wednesday Schedule:Day Name
    clothes washer schedule allday4,  !- Thursday Schedule:Day Name
    clothes washer schedule allday5,  !- Friday Schedule:Day Name
    clothes washer schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    clothes washer schedule, !- Name
    Fractional,              !- Schedule Type Limits Name
    clothes washer schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    clothes washer schedule Week Rule - Jan7-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    cooking range Week Rule - Jan1-Jan6,  !- Name
    Schedule Day 16,         !- Sunday Schedule:Day Name
    cooking range allday1,   !- Monday Schedule:Day Name
    cooking range allday1,   !- Tuesday Schedule:Day Name
    cooking range allday1,   !- Wednesday Schedule:Day Name
    cooking range allday1,   !- Thursday Schedule:Day Name
    cooking range allday1,   !- Friday Schedule:Day Name
    cooking range allday1,   !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Jan7-Jan27,  !- Name
    cooking range allday1,   !- Sunday Schedule:Day Name
    cooking range allday1,   !- Monday Schedule:Day Name
    cooking range allday1,   !- Tuesday Schedule:Day Name
    cooking range allday1,   !- Wednesday Schedule:Day Name
    cooking range allday1,   !- Thursday Schedule:Day Name
    cooking range allday1,   !- Friday Schedule:Day Name
    cooking range allday1,   !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Jan28-Feb3,  !- Name
    cooking range allday1,   !- Sunday Schedule:Day Name
    cooking range allday1,   !- Monday Schedule:Day Name
    cooking range allday1,   !- Tuesday Schedule:Day Name
    cooking range allday1,   !- Wednesday Schedule:Day Name
    cooking range allday2,   !- Thursday Schedule:Day Name
    cooking range allday2,   !- Friday Schedule:Day Name
    cooking range allday2,   !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Feb4-Feb24,  !- Name
    cooking range allday2,   !- Sunday Schedule:Day Name
    cooking range allday2,   !- Monday Schedule:Day Name
    cooking range allday2,   !- Tuesday Schedule:Day Name
    cooking range allday2,   !- Wednesday Schedule:Day Name
    cooking range allday2,   !- Thursday Schedule:Day Name
    cooking range allday2,   !- Friday Schedule:Day Name
    cooking range allday2,   !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Feb25-Mar3,  !- Name
    cooking range allday2,   !- Sunday Schedule:Day Name
    cooking range allday2,   !- Monday Schedule:Day Name
    cooking range allday2,   !- Tuesday Schedule:Day Name
    cooking range allday2,   !- Wednesday Schedule:Day Name
    cooking range allday3,   !- Thursday Schedule:Day Name
    cooking range allday3,   !- Friday Schedule:Day Name
    cooking range allday3,   !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Mar4-Mar31,  !- Name
    cooking range allday3,   !- Sunday Schedule:Day Name
    cooking range allday3,   !- Monday Schedule:Day Name
    cooking range allday3,   !- Tuesday Schedule:Day Name
    cooking range allday3,   !- Wednesday Schedule:Day Name
    cooking range allday3,   !- Thursday Schedule:Day Name
    cooking range allday3,   !- Friday Schedule:Day Name
    cooking range allday3,   !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Apr1-Apr28,  !- Name
    cooking range allday4,   !- Sunday Schedule:Day Name
    cooking range allday4,   !- Monday Schedule:Day Name
    cooking range allday4,   !- Tuesday Schedule:Day Name
    cooking range allday4,   !- Wednesday Schedule:Day Name
    cooking range allday4,   !- Thursday Schedule:Day Name
    cooking range allday4,   !- Friday Schedule:Day Name
    cooking range allday4,   !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Apr29-May5,  !- Name
    cooking range allday4,   !- Sunday Schedule:Day Name
    cooking range allday4,   !- Monday Schedule:Day Name
    cooking range allday5,   !- Tuesday Schedule:Day Name
    cooking range allday5,   !- Wednesday Schedule:Day Name
    cooking range allday5,   !- Thursday Schedule:Day Name
    cooking range allday5,   !- Friday Schedule:Day Name
    cooking range allday5,   !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - May6-May26,  !- Name
    cooking range allday5,   !- Sunday Schedule:Day Name
    cooking range allday5,   !- Monday Schedule:Day Name
    cooking range allday5,   !- Tuesday Schedule:Day Name
    cooking range allday5,   !- Wednesday Schedule:Day Name
    cooking range allday5,   !- Thursday Schedule:Day Name
    cooking range allday5,   !- Friday Schedule:Day Name
    cooking range allday5,   !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - May27-Jun2,  !- Name
    cooking range allday5,   !- Sunday Schedule:Day Name
    cooking range allday5,   !- Monday Schedule:Day Name
    cooking range allday5,   !- Tuesday Schedule:Day Name
    cooking range allday5,   !- Wednesday Schedule:Day Name
    cooking range allday5,   !- Thursday Schedule:Day Name
    cooking range allday6,   !- Friday Schedule:Day Name
    cooking range allday6,   !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Jun3-Jun30,  !- Name
    cooking range allday6,   !- Sunday Schedule:Day Name
    cooking range allday6,   !- Monday Schedule:Day Name
    cooking range allday6,   !- Tuesday Schedule:Day Name
    cooking range allday6,   !- Wednesday Schedule:Day Name
    cooking range allday6,   !- Thursday Schedule:Day Name
    cooking range allday6,   !- Friday Schedule:Day Name
    cooking range allday6,   !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Jul1-Jul28,  !- Name
    cooking range allday7,   !- Sunday Schedule:Day Name
    cooking range allday7,   !- Monday Schedule:Day Name
    cooking range allday7,   !- Tuesday Schedule:Day Name
    cooking range allday7,   !- Wednesday Schedule:Day Name
    cooking range allday7,   !- Thursday Schedule:Day Name
    cooking range allday7,   !- Friday Schedule:Day Name
    cooking range allday7,   !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Jul29-Aug4,  !- Name
    cooking range allday7,   !- Sunday Schedule:Day Name
    cooking range allday7,   !- Monday Schedule:Day Name
    cooking range allday7,   !- Tuesday Schedule:Day Name
    cooking range allday8,   !- Wednesday Schedule:Day Name
    cooking range allday8,   !- Thursday Schedule:Day Name
    cooking range allday8,   !- Friday Schedule:Day Name
    cooking range allday8,   !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Aug5-Aug25,  !- Name
    cooking range allday8,   !- Sunday Schedule:Day Name
    cooking range allday8,   !- Monday Schedule:Day Name
    cooking range allday8,   !- Tuesday Schedule:Day Name
    cooking range allday8,   !- Wednesday Schedule:Day Name
    cooking range allday8,   !- Thursday Schedule:Day Name
    cooking range allday8,   !- Friday Schedule:Day Name
    cooking range allday8,   !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Aug26-Sep1,  !- Name
    cooking range allday8,   !- Sunday Schedule:Day Name
    cooking range allday8,   !- Monday Schedule:Day Name
    cooking range allday8,   !- Tuesday Schedule:Day Name
    cooking range allday8,   !- Wednesday Schedule:Day Name
    cooking range allday8,   !- Thursday Schedule:Day Name
    cooking range allday8,   !- Friday Schedule:Day Name
    cooking range allday9,   !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Sep2-Sep29,  !- Name
    cooking range allday9,   !- Sunday Schedule:Day Name
    cooking range allday9,   !- Monday Schedule:Day Name
    cooking range allday9,   !- Tuesday Schedule:Day Name
    cooking range allday9,   !- Wednesday Schedule:Day Name
    cooking range allday9,   !- Thursday Schedule:Day Name
    cooking range allday9,   !- Friday Schedule:Day Name
    cooking range allday9,   !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Sep30-Oct6,  !- Name
    cooking range allday9,   !- Sunday Schedule:Day Name
    cooking range allday10,  !- Monday Schedule:Day Name
    cooking range allday10,  !- Tuesday Schedule:Day Name
    cooking range allday10,  !- Wednesday Schedule:Day Name
    cooking range allday10,  !- Thursday Schedule:Day Name
    cooking range allday10,  !- Friday Schedule:Day Name
    cooking range allday10,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Oct7-Oct27,  !- Name
    cooking range allday10,  !- Sunday Schedule:Day Name
    cooking range allday10,  !- Monday Schedule:Day Name
    cooking range allday10,  !- Tuesday Schedule:Day Name
    cooking range allday10,  !- Wednesday Schedule:Day Name
    cooking range allday10,  !- Thursday Schedule:Day Name
